! File generated by DesignBuilder - 5.5.0.012 09/12/2019 - 18:10:02
! Source file: C:\Users\S263241\Documents\Dati di DesignBuilder\Office_On.dsb

  Version,9.0;

  RunPeriod,
    Office_On (01-01:31-12), !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    ,                        !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    ,                        !- End Year
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    ;                        !- Treat Weather as Actual

  RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,    !- Start Date
    Last Sunday in October;  !- End Date

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\ITA_TORINO-CASELLE_IGDG.epw

  Site:Location,
    Office_On (01-01:31-12)  (01-01:31-12),  !- Name
    45.22,                   !- Latitude {deg}
    7.65,                    !- Longitude {deg}
    1,                       !- Time Zone {hr}
    287;                     !- Elevation {m}

  Site:GroundTemperature:BuildingSurface,18,18,18,18,18,18,18,18,18,18,18,18;

  Site:GroundTemperature:Deep,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:Shallow,14,14,14,14,14,14,14,14,14,14,14,14;

  Site:GroundTemperature:FCfactorMethod,1.99,1.11,2.67,5.12,11.52,16.46,19.79,20.81,19.08,15.24,10.12,5.36;

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

  Site:GroundReflectance:SnowModifier,
    2.0,                     !- Ground Reflected Solar Modifier
    2.0;                     !- Daylighting Ground Reflected Solar Modifier

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

  SizingPeriod:DesignDay,
    Summer Design Day in Office_On (01-01:31-12) Lug,  !- Name
    7,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.1,                    !- Maximum Dry-Bulb Temperature {C}
    11,                      !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    22.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Office_On (01-01:31-12) Ago,  !- Name
    8,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    32.8,                    !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    23.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Summer Design Day in Office_On (01-01:31-12) Set,  !- Name
    9,                       !- Month
    15,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    29,                      !- Maximum Dry-Bulb Temperature {C}
    11.5,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    20.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    0,                       !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    Yes,                     !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.98;                    !- Sky Clearness

  SizingPeriod:DesignDay,
    Winter Design Day in Office_On (01-01:31-12),  !- Name
    1,                       !- Month
    15,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -5.9,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -5.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97924.4,                 !- Barometric Pressure {Pa}
    8.5,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ,                        !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

  Timestep,6;

  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ZoneAirContaminantBalance,
    No,                      !- Carbon Dioxide Concentration
    ,                        !- Outdoor Carbon Dioxide Schedule Name
    Yes,                     !- Generic Contaminant Concentration
    Off 24/7;                !- Outdoor Generic Contaminant Schedule Name

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  Schedule:Compact,
    On,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Off,                     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Work efficiency,         !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    OpaqueShade,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    Zone Comfort Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Design Days Only,        !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

! off heating day

  Schedule:Day:Hourly,
    0,                       !- Name
    Any Number,              !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

! off cooling day

  Schedule:Day:Hourly,
    50,                      !- Name
    Any Number,              !- Schedule Type Limits Name
    50,                      !- Hour 1
    50,                      !- Hour 2
    50,                      !- Hour 3
    50,                      !- Hour 4
    50,                      !- Hour 5
    50,                      !- Hour 6
    50,                      !- Hour 7
    50,                      !- Hour 8
    50,                      !- Hour 9
    50,                      !- Hour 10
    50,                      !- Hour 11
    50,                      !- Hour 12
    50,                      !- Hour 13
    50,                      !- Hour 14
    50,                      !- Hour 15
    50,                      !- Hour 16
    50,                      !- Hour 17
    50,                      !- Hour 18
    50,                      !- Hour 19
    50,                      !- Hour 20
    50,                      !- Hour 21
    50,                      !- Hour 22
    50,                      !- Hour 23
    50;                      !- Hour 24

! used in seasonal schedules

  Schedule:Day:Hourly,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0,                       !- Hour 1
    0,                       !- Hour 2
    0,                       !- Hour 3
    0,                       !- Hour 4
    0,                       !- Hour 5
    0,                       !- Hour 6
    0,                       !- Hour 7
    0,                       !- Hour 8
    0,                       !- Hour 9
    0,                       !- Hour 10
    0,                       !- Hour 11
    0,                       !- Hour 12
    0,                       !- Hour 13
    0,                       !- Hour 14
    0,                       !- Hour 15
    0,                       !- Hour 16
    0,                       !- Hour 17
    0,                       !- Hour 18
    0,                       !- Hour 19
    0,                       !- Hour 20
    0,                       !- Hour 21
    0,                       !- Hour 22
    0,                       !- Hour 23
    0;                       !- Hour 24

  Schedule:Week:Daily,
    Off,                     !- Name
    Off,                     !- Sunday Schedule:Day Name
    Off,                     !- Monday Schedule:Day Name
    Off,                     !- Tuesday Schedule:Day Name
    Off,                     !- Wednesday Schedule:Day Name
    Off,                     !- Thursday Schedule:Day Name
    Off,                     !- Friday Schedule:Day Name
    Off,                     !- Saturday Schedule:Day Name
    Off,                     !- Holiday Schedule:Day Name
    Off,                     !- SummerDesignDay Schedule:Day Name
    Off,                     !- WinterDesignDay Schedule:Day Name
    Off,                     !- CustomDay1 Schedule:Day Name
    Off;                     !- CustomDay2 Schedule:Day Name

! -------------------- Control type schedules (for heating & cooling) ----------------------

  Schedule:Day:Hourly,
    Summer Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch,  !- Name
    Control Type,            !- Schedule Type Limits Name
    4,                       !- Hour 1
    4,                       !- Hour 2
    4,                       !- Hour 3
    4,                       !- Hour 4
    4,                       !- Hour 5
    4,                       !- Hour 6
    4,                       !- Hour 7
    4,                       !- Hour 8
    4,                       !- Hour 9
    4,                       !- Hour 10
    4,                       !- Hour 11
    4,                       !- Hour 12
    4,                       !- Hour 13
    4,                       !- Hour 14
    4,                       !- Hour 15
    4,                       !- Hour 16
    4,                       !- Hour 17
    4,                       !- Hour 18
    4,                       !- Hour 19
    4,                       !- Hour 20
    4,                       !- Hour 21
    4,                       !- Hour 22
    4,                       !- Hour 23
    4;                       !- Hour 24

  Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,  !- Name
    Control Type,            !- Schedule Type Limits Name
    2,                       !- Hour 1
    2,                       !- Hour 2
    2,                       !- Hour 3
    2,                       !- Hour 4
    2,                       !- Hour 5
    2,                       !- Hour 6
    2,                       !- Hour 7
    2,                       !- Hour 8
    2,                       !- Hour 9
    2,                       !- Hour 10
    2,                       !- Hour 11
    2,                       !- Hour 12
    2,                       !- Hour 13
    2,                       !- Hour 14
    2,                       !- Hour 15
    2,                       !- Hour 16
    2,                       !- Hour 17
    2,                       !- Hour 18
    2,                       !- Hour 19
    2,                       !- Hour 20
    2,                       !- Hour 21
    2,                       !- Hour 22
    2,                       !- Hour 23
    2;                       !- Hour 24

  Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,  !- Name
    Control Type,            !- Schedule Type Limits Name
    1,                       !- Hour 1
    1,                       !- Hour 2
    1,                       !- Hour 3
    1,                       !- Hour 4
    1,                       !- Hour 5
    1,                       !- Hour 6
    1,                       !- Hour 7
    1,                       !- Hour 8
    1,                       !- Hour 9
    1,                       !- Hour 10
    1,                       !- Hour 11
    1,                       !- Hour 12
    1,                       !- Hour 13
    1,                       !- Hour 14
    1,                       !- Hour 15
    1,                       !- Hour 16
    1,                       !- Hour 17
    1,                       !- Hour 18
    1,                       !- Hour 19
    1,                       !- Hour 20
    1,                       !- Hour 21
    1,                       !- Hour 22
    1,                       !- Hour 23
    1;                       !- Hour 24

  Schedule:Week:Daily,
    Summer Control Type Week Sch,  !- Name
    Summer Control Type Day Sch,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch,  !- Name
    Winter Control Type Day Sch,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,  !- Name
    Summer Control Type Day Sch - cool,  !- Sunday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Monday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Tuesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Wednesday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Thursday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Friday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Saturday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- Holiday Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- SummerDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- WinterDesignDay Schedule:Day Name
    Summer Control Type Day Sch - cool,  !- CustomDay1 Schedule:Day Name
    Summer Control Type Day Sch - cool;  !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,  !- Name
    Winter Control Type Day Sch - heat,  !- Sunday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Monday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Tuesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Wednesday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Thursday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Friday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Saturday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- Holiday Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- SummerDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- WinterDesignDay Schedule:Day Name
    Winter Control Type Day Sch - heat,  !- CustomDay1 Schedule:Day Name
    Winter Control Type Day Sch - heat;  !- CustomDay2 Schedule:Day Name

!Material:InfraredTransparent,
!IRTMaterial; !- Name
!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer

  Material:NoMass,
    LinearBridgingLayer,     !- Name
    Rough,                   !- Roughness
    0.6267,                  !- Thermal Resistance {m2-K/W}
    0.0100000,               !- Thermal Absorptance
    0.0100000,               !- Solar Absorptance
    0.0100000;               !- Visible Absorptance

  Construction,
    LinearBridgingConstruction,  !- Name
    LinearBridgingLayer;     !- Outside Layer

  Schedule:Compact,
    TypOperativeTempControlSch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,0.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0.5;        !- Field 6

  Schedule:Compact,
    OnWinterDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    OnSummerDesignDay,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1,          !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 24:00,0;          !- Field 6

  Schedule:Compact,
    AirVelocitySchedule,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,.137;       !- Field 3

  Material:InfraredTransparent,
    IRTMaterial;             !- Name

  Construction,
    IRTSurface,              !- Name
    IRTMaterial;             !- Outside Layer

! Profile: Off

  Schedule:Day:Interval,
    11,                      !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

! Profile: 8:00 to 18:00

  Schedule:Day:List,
    1,                       !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    60,                      !- Minutes per Item
    0,                       !- Value 1
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    1,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0,                       !- <none>
    0;                       !- <none>

! Modified profile: Off

  Schedule:Day:Interval,
    11_-50_12_22,            !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    -50;                     !- Value Until Time 1

! Modified profile: 7:00 to 18:00

  Schedule:Day:Interval,
    34_-50_12_22,            !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    12,                      !- Value Until Time 1
    18:00,                   !- Time 2
    22,                      !- Value Until Time 2
    24:00,                   !- Time 3
    12;                      !- Value Until Time 3

! Modified profile: On

  Schedule:Day:Interval,
    12_-50_12_22,            !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    22;                      !- Value Until Time 1

! Modified profile: Off

  Schedule:Day:Interval,
    11_0_1_1,                !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    0;                       !- Value Until Time 1

! Modified profile: 7:00 to 18:00

  Schedule:Day:Interval,
    34_0_1_1,                !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    1,                       !- Value Until Time 1
    18:00,                   !- Time 2
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3
    1;                       !- Value Until Time 3

! Modified profile: On

  Schedule:Day:Interval,
    12_0_1_1,                !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    1;                       !- Value Until Time 1

! Modified profile: Off

  Schedule:Day:Interval,
    11_100_28_25,            !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    100;                     !- Value Until Time 1

! Modified profile: On

  Schedule:Day:Interval,
    12_100_28_25,            !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1
    25;                      !- Value Until Time 1

! Modified profile: 7:00 to 18:00

  Schedule:Day:Interval,
    34_100_28_25,            !- Name
    Any number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    7:00,                    !- Time 1
    28,                      !- Value Until Time 1
    18:00,                   !- Time 2
    25,                      !- Value Until Time 2
    24:00,                   !- Time 3
    28;                      !- Value Until Time 3

! Schedule: On 24/7

  Schedule:Compact,
    On 24/7,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! Schedule: Off 24/7

  Schedule:Compact,
    Off 24/7,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! Schedule: Office_OpenOff_Occ

  Schedule:Compact,
    Office_OpenOff_Occ,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.25,       !- Field 5
    Until: 09:00,0.5,        !- Field 7
    Until: 12:00,1,          !- Field 9
    Until: 14:00,0.75,       !- Field 11
    Until: 17:00,1,          !- Field 13
    Until: 18:00,0.5,        !- Field 15
    Until: 19:00,0.25,       !- Field 17
    Until: 24:00,0,          !- Field 19
    For: Weekends,           !- Field 21
    Until: 24:00,0,          !- Field 22
    For: Holidays,           !- Field 24
    Until: 24:00,0,          !- Field 25
    For: WinterDesignDay AllOtherDays, !- Field 27
    Until: 24:00,0;          !- Field 28

! Schedule: Office_OpenOff_Equip

  Schedule:Compact,
    Office_OpenOff_Equip,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.05394,    !- Field 3
    Until: 20:00,1,          !- Field 5
    Until: 24:00,0.05394,    !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0.05394,    !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0.05394,    !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: Office_OpenOff_Light

  Schedule:Compact,
    Office_OpenOff_Light,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 31 Dec,         !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 19:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: Weekends,           !- Field 9
    Until: 24:00,0,          !- Field 10
    For: Holidays,           !- Field 12
    Until: 24:00,0,          !- Field 13
    For: WinterDesignDay AllOtherDays, !- Field 15
    Until: 24:00,0;          !- Field 16

! Schedule: SuperVentMech

  Schedule:Week:Daily,
    SuperVentMech_Jan,       !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SuperVentMech_Feb,       !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SuperVentMech_Mar,       !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SuperVentMech_Apr,       !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SuperVentMech_May,       !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SuperVentMech_Jun,       !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SuperVentMech_Jul,       !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SuperVentMech_Aug,       !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SuperVentMech_Sep,       !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SuperVentMech_Oct,       !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SuperVentMech_Nov,       !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    SuperVentMech_Dec,       !- Name
    11,                      !- Sunday Schedule:Day Name
    1,                       !- Monday Schedule:Day Name
    1,                       !- Tuesday Schedule:Day Name
    1,                       !- Wednesday Schedule:Day Name
    1,                       !- Thursday Schedule:Day Name
    1,                       !- Friday Schedule:Day Name
    1,                       !- Saturday Schedule:Day Name
    11,                      !- Holiday Schedule:Day Name
    1,                       !- SummerDesignDay Schedule:Day Name
    11,                      !- WinterDesignDay Schedule:Day Name
    1,                       !- CustomDay1 Schedule:Day Name
    1;                       !- CustomDay2 Schedule:Day Name

! Schedule: SuperVentMech

  Schedule:Year,
    SuperVentMech,           !- Name
    Any number,              !- Schedule Type Limits Name
    SuperVentMech_Jan,       !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    SuperVentMech_Feb,       !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    SuperVentMech_Mar,       !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    SuperVentMech_Apr,       !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    SuperVentMech_May,       !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    SuperVentMech_Jun,       !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    SuperVentMech_Jul,       !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    SuperVentMech_Aug,       !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    SuperVentMech_Sep,       !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    SuperVentMech_Oct,       !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    SuperVentMech_Nov,       !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    SuperVentMech_Dec,       !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Cast Concrete (Dense)- spessore 0,1

  Material,
    Cast Concrete (Dense)_01,!- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Asphalt 1- spessore 0,01

  Material,
    Asphalt 1_001,           !- Name
    Rough,                   !- Roughness
    .01,                     !- Thickness {m}
    0.7,                     !- Conductivity {W/m-K}
    2100,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.85,                    !- Solar Absorptance
    0.9;                     !- Visible Absorptance

! SuperInsulating- spessore 0,1445

  Material,
    SuperInsulating_01445,   !- Name
    Rough,                   !- Roughness
    .1445,                   !- Thickness {m}
    .034,                    !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! Plasterboard- spessore 0,013

  Material,
    Plasterboard_0013,       !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    2800,                    !- Density {kg/m3}
    896,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Gypsum Plasterboard- spessore 0,025

  Material,
    Gypsum Plasterboard_0025,!- Name
    Rough,                   !- Roughness
    .025,                    !- Thickness {m}
    0.25,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Painted Oak- spessore 0,035

  Material,
    Painted Oak_0035,        !- Name
    Rough,                   !- Roughness
    .035,                    !- Thickness {m}
    0.19,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2390,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Brickwork Outer- spessore 0,1

  Material,
    Brickwork Outer_01,      !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.84,                    !- Conductivity {W/m-K}
    1700,                    !- Density {kg/m3}
    800,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! SuperInsulating- spessore 0,0795

  Material,
    SuperInsulating_00795,   !- Name
    Rough,                   !- Roughness
    .0795,                   !- Thickness {m}
    .034,                    !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    .9,                      !- Thermal Absorptance
    .6,                      !- Solar Absorptance
    .6;                      !- Visible Absorptance

! Concrete Block (Medium)- spessore 0,1

  Material,
    Concrete Block (Medium)_01,  !- Name
    Rough,                   !- Roughness
    .1,                      !- Thickness {m}
    0.51,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.6,                     !- Solar Absorptance
    0.6;                     !- Visible Absorptance

! Gypsum Plastering- spessore 0,013

  Material,
    Gypsum Plastering_0013,  !- Name
    Rough,                   !- Roughness
    .013,                    !- Thickness {m}
    0.4,                     !- Conductivity {W/m-K}
    1000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

! Pavimento interno di progetto

  Construction,
    Pavimento interno di progetto,  !- Name
    Cast Concrete (Dense)_01;!- Outside Layer

! <Previous reversed>

  Construction,
    Pavimento interno di progetto_Rev,  !- Name
    Cast Concrete (Dense)_01;!- Outside Layer

! Special material to represent an R-value for the next construction

  Material:NoMass,
    3_RVAL_3,                !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! SuperRoof

  Construction,
    SuperRoof,               !- Name
    Asphalt 1_001,           !- Outside Layer
    SuperInsulating_01445,   !- Layer 2
    3_RVAL_3,                !- Layer 3
    Plasterboard_0013;       !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    4_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .18,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    SuperRoof_Rev,           !- Name
    Plasterboard_0013,       !- Outside Layer
    4_RVAL_2,                !- Layer 2
    SuperInsulating_01445,   !- Layer 3
    Asphalt 1_001;           !- Layer 4

! Special material to represent an R-value for the next construction

  Material:NoMass,
    5_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! Partizione di progetto

  Construction,
    Partizione di progetto,  !- Name
    Gypsum Plasterboard_0025,!- Outside Layer
    5_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_0025;!- Layer 3

! Special material to represent an R-value for the next construction

  Material:NoMass,
    6_RVAL_2,                !- Name
    Rough,                   !- Roughness
    .15,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! <Previous reversed>

  Construction,
    Partizione di progetto_Rev,  !- Name
    Gypsum Plasterboard_0025,!- Outside Layer
    6_RVAL_2,                !- Layer 2
    Gypsum Plasterboard_0025;!- Layer 3

! Porta interna di progetto

  Construction,
    Porta interna di progetto,  !- Name
    Painted Oak_0035;        !- Outside Layer

! <Previous reversed>

  Construction,
    Porta interna di progetto_Rev,  !- Name
    Painted Oak_0035;        !- Outside Layer

! Office_Walls

  Construction,
    Office_Walls,            !- Name
    Brickwork Outer_01,      !- Outside Layer
    SuperInsulating_00795,   !- Layer 2
    Concrete Block (Medium)_01,  !- Layer 3
    Gypsum Plastering_0013;  !- Layer 4

! <Previous reversed>

  Construction,
    Office_Walls_Rev,        !- Name
    Gypsum Plastering_0013,  !- Outside Layer
    Concrete Block (Medium)_01,  !- Layer 2
    SuperInsulating_00795,   !- Layer 3
    Brickwork Outer_01;      !- Layer 4

! SuperGlass

  WindowMaterial:SimpleGlazingSystem,
    Simple 1001,             !- Name
    6.27,                    !- U-Factor {W/m2-K}
    .693,                    !- Solar Heat Gain Coefficient
    .783;                    !- Visible Transmittance

  Construction,
    1001,                    !- Name
    Simple 1001;             !- Outside Layer

  HeatBalanceAlgorithm,ConductionTransferFunction,2000,0.00000001,1000;

  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;!- Sky Diffuse Modeling Algorithm

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  ZoneCapacitanceMultiplier:ResearchSpecial,
    Multiplier,              !- Name
    ,                        !- Zone or ZoneList Name
    1,                       !- Temperature Capacity Multiplier
    1.0,                     !- Humidity Capacity Multiplier
    1.0,                     !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

  Building,
    Building,                !- Name
    90,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    .04,                     !- Loads Convergence Tolerance Value
    .4,                      !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

! Blocco 1 - Zona 2

  Zone,
    Blocco1:Zona2,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    172.0816,                !- Volume {m3}
    59.3385,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Blocco1:Zona2,    !- Name
    Blocco1:Zona2,           !- Zone or ZoneList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .111,                    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 63,    !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 63,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 63,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 63,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Blocco1:Zona2 General lighting,  !- Name
    Blocco1:Zona2,           !- Zone or ZoneList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Blocco1:Zona2#GeneralLights;  !- End-Use Subcategory

   ! Equipment 1

  OtherEquipment,
    Blocco1:Zona2 Equipment 1,  !- Name
    Electricity,             !- Fuel Type
    Blocco1:Zona2,           !- Zone or ZoneList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Blocco1:Zona2#05;  !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Blocco1:Zona2,       !- Name
    DHW Blocco1:Zona2,       !- End-Use Subcategory
    3.66287037037037E-07,    !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Blocco1:Zona2,  !- Target Temperature Schedule Name
    DHW Supply Temperature Blocco1:Zona2,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Blocco1:Zona2,  !- Cold Water Supply Temperature Schedule Name
    Blocco1:Zona2,           !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Blocco1:Zona2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Blocco1:Zona2,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Blocco1:Zona2,           !- Name
    Blocco1:Zona2,           !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Blocco1:Zona2 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Blocco1:Zona2 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    400;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Blocco1:Zona2 Ref Point 1,  !- Name
    Blocco1:Zona2,           !- Zone Name
    -4.085,                  !- X-Coordinate of Reference Point {m}
    2.81,                    !- Y-Coordinate of Reference Point {m}
    .9;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Blocco1:Zona2 Infiltration,  !- Name
    Blocco1:Zona2,           !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .03346,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Blocco 1, Zona 2, Pavimento - 64,000 mq (Adiabatico), Surface Area: 64,000mq

  BuildingSurface:Detailed,
    Blocco1:Zona2_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto,  !- Construction Name
    Blocco1:Zona2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Blocco1:Zona2_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.084524392,-1.189699411,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.084524392,-1.189699411,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.084524392,6.810300589,0,  !- X,Y,Z ==> Vertex 3 {m}
    -.084524392,6.810300589,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, Zona 2, Tetto - 64,000 mq, Surface Area: 64,000mq

  BuildingSurface:Detailed,
    Blocco1:Zona2_Roof_1_0_0,!- Name
    Roof,                    !- Surface Type
    SuperRoof,               !- Construction Name
    Blocco1:Zona2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.084524392,-1.189699411,3,  !- X,Y,Z ==> Vertex 1 {m}
    -.084524392,-1.189699411,3,  !- X,Y,Z ==> Vertex 2 {m}
    -.084524392,6.810300589,3,  !- X,Y,Z ==> Vertex 3 {m}
    -8.084524392,6.810300589,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, Zona 2, Partizione - 24,000 mq (Blocco 1, Zona 3), Surface Area: 21.8

  BuildingSurface:Detailed,
    Blocco1:Zona2_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Partizione di progetto,  !- Construction Name
    Blocco1:Zona2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Blocco1:Zona3_Partition_4_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.084524392,-1.18969941,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.084524392,6.81030059,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.084524392,6.81030059,3,  !- X,Y,Z ==> Vertex 3 {m}
    -.084524392,-1.18969941,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, Zona 2, Partizione - 24,000 mq (Blocco 1, Zona 3), Surface Area: 21.8 <Other side>

  BuildingSurface:Detailed,
    Blocco1:Zona3_Partition_4_0_10001,  !- Name
    Wall,                    !- Surface Type
    Partizione di progetto_Rev,  !- Construction Name
    Blocco1:Zona3,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Blocco1:Zona2_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.084524392,6.81030059,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.084524392,-1.18969941,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.084524392,-1.18969941,3,  !- X,Y,Z ==> Vertex 3 {m}
    -.084524392,6.81030059,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, Zona 2, Partizione - 24,000 mq  (Adiabatico), Surface Area: 24,000mq

  BuildingSurface:Detailed,
    Blocco1:Zona2_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Partizione di progetto,  !- Construction Name
    Blocco1:Zona2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Blocco1:Zona2_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.084524392,6.810300589,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.084524392,6.810300589,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.084524392,6.810300589,3,  !- X,Y,Z ==> Vertex 3 {m}
    -.084524392,6.810300589,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, Zona 2, Parete - 24,000 mq - 270,0°, Surface Area: 24,000mq

  BuildingSurface:Detailed,
    Blocco1:Zona2_Wall_4_0_0,!- Name
    Wall,                    !- Surface Type
    Office_Walls,            !- Construction Name
    Blocco1:Zona2,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.084524392,6.810300589,0,  !- X,Y,Z ==> Vertex 1 {m}
    -8.084524392,-1.189699411,0,  !- X,Y,Z ==> Vertex 2 {m}
    -8.084524392,-1.189699411,3,  !- X,Y,Z ==> Vertex 3 {m}
    -8.084524392,6.810300589,3;  !- X,Y,Z ==> Vertex 4 {m}

     ! Window, 6,310mq

  FenestrationSurface:Detailed,
    Blocco1:Zona2_Wall_4_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Blocco1:Zona2_Wall_4_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    -8.084524392,5.03230059,.94,  !- X,Y,Z ==> Vertex 1 {m}
    -8.084524392,.58830059,.94,  !- X,Y,Z ==> Vertex 2 {m}
    -8.084524392,.58830059,2.36,  !- X,Y,Z ==> Vertex 3 {m}
    -8.084524392,5.03230059,2.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, Zona 2, Partizione - 24,000 mq  (Adiabatico), Surface Area: 24,000mq

  BuildingSurface:Detailed,
    Blocco1:Zona2_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Partizione di progetto,  !- Construction Name
    Blocco1:Zona2,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Blocco1:Zona2_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -8.084524392,-1.189699411,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.084524392,-1.189699411,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.084524392,-1.189699411,3,  !- X,Y,Z ==> Vertex 3 {m}
    -8.084524392,-1.189699411,3;  !- X,Y,Z ==> Vertex 4 {m}

! Blocco 1 - Zona 3

  Zone,
    Blocco1:Zona3,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    40.716,                  !- Volume {m3}
    14.04,                   !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Blocco1:Zona3,    !- Name
    Blocco1:Zona3,           !- Zone or ZoneList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .111,                    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 70,    !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 70,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 70,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 70,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Blocco1:Zona3 General lighting,  !- Name
    Blocco1:Zona3,           !- Zone or ZoneList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Blocco1:Zona3#GeneralLights;  !- End-Use Subcategory

   ! Equipment 1

  OtherEquipment,
    Blocco1:Zona3 Equipment 1,  !- Name
    Electricity,             !- Fuel Type
    Blocco1:Zona3,           !- Zone or ZoneList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Blocco1:Zona3#05;  !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Blocco1:Zona3,       !- Name
    DHW Blocco1:Zona3,       !- End-Use Subcategory
    8.66666666666667E-08,    !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Blocco1:Zona3,  !- Target Temperature Schedule Name
    DHW Supply Temperature Blocco1:Zona3,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Blocco1:Zona3,  !- Cold Water Supply Temperature Schedule Name
    Blocco1:Zona3,           !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Blocco1:Zona3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Blocco1:Zona3,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Blocco1:Zona3,           !- Name
    Blocco1:Zona3,           !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Blocco1:Zona3 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Blocco1:Zona3 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    400;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Blocco1:Zona3 Ref Point 1,  !- Name
    Blocco1:Zona3,           !- Zone Name
    .915,                    !- X-Coordinate of Reference Point {m}
    2.81,                    !- Y-Coordinate of Reference Point {m}
    .9;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Blocco1:Zona3 Infiltration,  !- Name
    Blocco1:Zona3,           !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .007917,                 !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Blocco 1, Zona 3, Pavimento - 16,000 mq (Adiabatico), Surface Area: 16,000mq

  BuildingSurface:Detailed,
    Blocco1:Zona3_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto,  !- Construction Name
    Blocco1:Zona3,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Blocco1:Zona3_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.915475608,-1.189699411,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.084524392,-1.189699411,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.084524392,6.810300589,0,  !- X,Y,Z ==> Vertex 3 {m}
    1.915475608,6.810300589,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, Zona 3, Tetto - 16,000 mq, Surface Area: 16,000mq

  BuildingSurface:Detailed,
    Blocco1:Zona3_Roof_1_0_0,!- Name
    Roof,                    !- Surface Type
    SuperRoof,               !- Construction Name
    Blocco1:Zona3,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -.084524392,-1.189699411,3,  !- X,Y,Z ==> Vertex 1 {m}
    1.915475608,-1.189699411,3,  !- X,Y,Z ==> Vertex 2 {m}
    1.915475608,6.810300589,3,  !- X,Y,Z ==> Vertex 3 {m}
    -.084524392,6.810300589,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, Zona 3, Partizione - 24,000 mq (Blocco 1, Zona 1), Surface Area: 21.801

  BuildingSurface:Detailed,
    Blocco1:Zona3_Partition_2_0_0,  !- Name
    Wall,                    !- Surface Type
    Partizione di progetto,  !- Construction Name
    Blocco1:Zona3,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Blocco1:Zona1_Partition_4_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.915475608,-1.18969941,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.915475608,6.81030059,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.915475608,6.81030059,3,  !- X,Y,Z ==> Vertex 3 {m}
    1.915475608,-1.18969941,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, Zona 3, Partizione - 24,000 mq (Blocco 1, Zona 1), Surface Area: 21.801 <Other side>

  BuildingSurface:Detailed,
    Blocco1:Zona1_Partition_4_0_10006,  !- Name
    Wall,                    !- Surface Type
    Partizione di progetto_Rev,  !- Construction Name
    Blocco1:Zona1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Blocco1:Zona3_Partition_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.915475608,6.81030059,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.915475608,-1.18969941,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.915475608,-1.18969941,3,  !- X,Y,Z ==> Vertex 3 {m}
    1.915475608,6.81030059,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, Zona 3, Partizione - 6,000 mq  (Adiabatico), Surface Area: 6,000mq

  BuildingSurface:Detailed,
    Blocco1:Zona3_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Partizione di progetto,  !- Construction Name
    Blocco1:Zona3,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Blocco1:Zona3_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.915475608,6.810300589,0,  !- X,Y,Z ==> Vertex 1 {m}
    -.084524392,6.810300589,0,  !- X,Y,Z ==> Vertex 2 {m}
    -.084524392,6.810300589,3,  !- X,Y,Z ==> Vertex 3 {m}
    1.915475608,6.810300589,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, Zona 3, Partizione - 6,000 mq  (Adiabatico), Surface Area: 6,000mq

  BuildingSurface:Detailed,
    Blocco1:Zona3_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Partizione di progetto,  !- Construction Name
    Blocco1:Zona3,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Blocco1:Zona3_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -.084524392,-1.189699411,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.915475608,-1.189699411,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.915475608,-1.189699411,3,  !- X,Y,Z ==> Vertex 3 {m}
    -.084524392,-1.189699411,3;  !- X,Y,Z ==> Vertex 4 {m}

! Blocco 1 - Zona 1

  Zone,
    Blocco1:Zona1,           !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    172.0816,                !- Volume {m3}
    59.3385,                 !- Floor Area {m2}
    TARP,                    !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  PEOPLE,
    People Blocco1:Zona1,    !- Name
    Blocco1:Zona1,           !- Zone or ZoneList Name
    Office_OpenOff_Occ,      !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .111,                    !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    .3,                      !- Fraction Radiant
    AutoCalculate,           !- Sensible Heat Fraction
    Activity Schedule 77,    !- Activity Level Schedule Name
    .0000000382,             !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 77,    !- Clothing Insulation Schedule Name
    AirVelocitySchedule;     !- Air Velocity Schedule Name

  Schedule:Compact,
    Activity Schedule 77,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,110.7;      !- Field 3

  Schedule:Compact,
    Clothing Schedule 77,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 4/1,            !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,.5,         !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  Lights,
    Blocco1:Zona1 General lighting,  !- Name
    Blocco1:Zona1,           !- Zone or ZoneList Name
    Office_OpenOff_Light,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    .42,                     !- Fraction Radiant
    .18,                     !- Fraction Visible
    1,                       !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Blocco1:Zona1#GeneralLights;  !- End-Use Subcategory

   ! Equipment 1

  OtherEquipment,
    Blocco1:Zona1 Equipment 1,  !- Name
    Electricity,             !- Fuel Type
    Blocco1:Zona1,           !- Zone or ZoneList Name
    Office_OpenOff_Equip,    !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    11.77,                   !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/person}
    0,                       !- Fraction Latent
    .2,                      !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    ELECTRIC EQUIPMENT#Blocco1:Zona1#05;  !- End-Use Subcategory

   ! DHW 1

  WaterUse:Equipment,
    DHW Blocco1:Zona1,       !- Name
    DHW Blocco1:Zona1,       !- End-Use Subcategory
    3.66287037037037E-07,    !- Peak Flow Rate {m3/s}
    Office_OpenOff_Occ,      !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Blocco1:Zona1,  !- Target Temperature Schedule Name
    DHW Supply Temperature Blocco1:Zona1,  !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Blocco1:Zona1,  !- Cold Water Supply Temperature Schedule Name
    Blocco1:Zona1,           !- Zone Name
    ,                        !- Sensible Fraction Schedule Name
    ;                        !- Latent Fraction Schedule Name

  Schedule:Compact,
    DHW Supply Temperature Blocco1:Zona1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,65;         !- Field 3

  Schedule:Compact,
    DHW Mains Temperature Blocco1:Zona1,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,10;         !- Field 3

  Daylighting:Controls,
    Blocco1:Zona1,           !- Name
    Blocco1:Zona1,           !- Zone Name
    SplitFlux,               !- Daylighting Method
    On,                      !- Availability Schedule Name
    Continuous,              !- Lighting Control Type
    0.1,                     !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                     !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                       !- Number of Stepped Control Steps
    1,                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Blocco1:Zona1 Ref Point 1,  !- Glare Calculation Daylighting Reference Point Name
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    1.0,                     !- DElight Gridding Resolution {m2}
    Blocco1:Zona1 Ref Point 1,  !- Daylighting Reference Point 1 Name
    1,                       !- Fraction of Zone Controlled by Reference Point 1
    400;                     !- Illuminance Setpoint at Reference Point 1 {lux}

  Daylighting:ReferencePoint,
    Blocco1:Zona1 Ref Point 1,  !- Name
    Blocco1:Zona1,           !- Zone Name
    5.915,                   !- X-Coordinate of Reference Point {m}
    2.81,                    !- Y-Coordinate of Reference Point {m}
    .9;                      !- Z-Coordinate of Reference Point {m}

  ZoneInfiltration:DesignFlowRate,
    Blocco1:Zona1 Infiltration,  !- Name
    Blocco1:Zona1,           !- Zone or ZoneList Name
    On 24/7,                 !- Schedule Name
    Flow/zone,               !- Design Flow Rate Calculation Method
    .03346,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

   ! Blocco 1, Zona 1, Pavimento - 64,000 mq (Adiabatico), Surface Area: 64,000mq

  BuildingSurface:Detailed,
    Blocco1:Zona1_Floor_0_0_0,  !- Name
    Floor,                   !- Surface Type
    Pavimento interno di progetto,  !- Construction Name
    Blocco1:Zona1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Blocco1:Zona1_Floor_0_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.915475608,-1.189699411,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.915475608,-1.189699411,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.915475608,6.810300589,0,  !- X,Y,Z ==> Vertex 3 {m}
    9.915475608,6.810300589,0;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, Zona 1, Tetto - 64,000 mq, Surface Area: 64,000mq

  BuildingSurface:Detailed,
    Blocco1:Zona1_Roof_1_0_0,!- Name
    Roof,                    !- Surface Type
    SuperRoof,               !- Construction Name
    Blocco1:Zona1,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    1.915475608,-1.189699411,3,  !- X,Y,Z ==> Vertex 1 {m}
    9.915475608,-1.189699411,3,  !- X,Y,Z ==> Vertex 2 {m}
    9.915475608,6.810300589,3,  !- X,Y,Z ==> Vertex 3 {m}
    1.915475608,6.810300589,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, Zona 1, Parete - 24,000 mq - 90,0°, Surface Area: 24,000mq

  BuildingSurface:Detailed,
    Blocco1:Zona1_Wall_2_0_0,!- Name
    Wall,                    !- Surface Type
    Office_Walls,            !- Construction Name
    Blocco1:Zona1,           !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    9.915475608,-1.189699411,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.915475608,6.810300589,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.915475608,6.810300589,3,  !- X,Y,Z ==> Vertex 3 {m}
    9.915475608,-1.189699411,3;  !- X,Y,Z ==> Vertex 4 {m}

    ! Window, 6,310mq

  FenestrationSurface:Detailed,
    Blocco1:Zona1_Wall_2_0_0_0_0_0_Win,  !- Name
    Window,                  !- Surface Type
    1001,                    !- Construction Name
    Blocco1:Zona1_Wall_2_0_0,!- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    1,                       !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    9.915475608,.58830059,.94,  !- X,Y,Z ==> Vertex 1 {m}
    9.915475608,5.03230059,.94,  !- X,Y,Z ==> Vertex 2 {m}
    9.915475608,5.03230059,2.36,  !- X,Y,Z ==> Vertex 3 {m}
    9.915475608,.58830059,2.36;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, Zona 1, Partizione - 24,000 mq  (Adiabatico), Surface Area: 24,000mq

  BuildingSurface:Detailed,
    Blocco1:Zona1_Partition_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Partizione di progetto,  !- Construction Name
    Blocco1:Zona1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Blocco1:Zona1_Partition_3_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    9.915475608,6.810300589,0,  !- X,Y,Z ==> Vertex 1 {m}
    1.915475608,6.810300589,0,  !- X,Y,Z ==> Vertex 2 {m}
    1.915475608,6.810300589,3,  !- X,Y,Z ==> Vertex 3 {m}
    9.915475608,6.810300589,3;  !- X,Y,Z ==> Vertex 4 {m}

   ! Blocco 1, Zona 1, Partizione - 24,000 mq  (Adiabatico), Surface Area: 24,000mq

  BuildingSurface:Detailed,
    Blocco1:Zona1_Partition_5_0_0,  !- Name
    Wall,                    !- Surface Type
    Partizione di progetto,  !- Construction Name
    Blocco1:Zona1,           !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Blocco1:Zona1_Partition_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.915475608,-1.189699411,0,  !- X,Y,Z ==> Vertex 1 {m}
    9.915475608,-1.189699411,0,  !- X,Y,Z ==> Vertex 2 {m}
    9.915475608,-1.189699411,3,  !- X,Y,Z ==> Vertex 3 {m}
    1.915475608,-1.189699411,3;  !- X,Y,Z ==> Vertex 4 {m}

  WindowProperty:FrameAndDivider,
    1,                       !- Name
    0.040,                   !- Frame Width {m}
    0.0,                     !- Frame Outside Projection {m}
    0.0,                     !- Frame Inside Projection {m}
    9.5,                     !- Frame Conductance {W/m2-K}
    1.0,                     !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Frame Solar Absorptance
    0.5,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0.020,                   !- Divider Width {m}
    1,                       !- Number of Horizontal Dividers
    1,                       !- Number of Vertical Dividers
    0.0,                     !- Divider Outside Projection {m}
    0.0,                     !- Divider Inside Projection {m}
    9.5,                     !- Divider Conductance {W/m2-K}
    1.0,                     !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.5,                     !- Divider Solar Absorptance
    0.5,                     !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0.5,                     !- Outside Reveal Solar Absorptance
    0.0,                     !- Inside Sill Depth {m}
    0.5,                     !- Inside Sill Solar Absorptance
    0.0,                     !- Inside Reveal Depth {m}
    0.5;                     !- Inside Reveal Solar Absorptance

  Schedule:Year,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Winter Control Type Week Sch,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    3,                       !- End Month 1
    31,                      !- End Day 1
    Summer Control Type Week Sch,  !- Schedule:Week Name 2
    4,                       !- Start Month 2
    1,                       !- Start Day 2
    9,                       !- End Month 2
    30,                      !- End Day 2
    Winter Control Type Week Sch,  !- Schedule:Week Name 3
    10,                      !- Start Month 3
    1,                       !- Start Day 3
    12,                      !- End Month 3
    31;                      !- End Day 3

! Modified schedule: SuperHeating

  Schedule:Week:Daily,
    Blocco1:Zona2 Heating Setpoint Schedule_Jan,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    34_-50_12_22,            !- Monday Schedule:Day Name
    34_-50_12_22,            !- Tuesday Schedule:Day Name
    34_-50_12_22,            !- Wednesday Schedule:Day Name
    34_-50_12_22,            !- Thursday Schedule:Day Name
    34_-50_12_22,            !- Friday Schedule:Day Name
    34_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    34_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    34_-50_12_22,            !- CustomDay1 Schedule:Day Name
    34_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Heating Setpoint Schedule_Feb,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    34_-50_12_22,            !- Monday Schedule:Day Name
    34_-50_12_22,            !- Tuesday Schedule:Day Name
    34_-50_12_22,            !- Wednesday Schedule:Day Name
    34_-50_12_22,            !- Thursday Schedule:Day Name
    34_-50_12_22,            !- Friday Schedule:Day Name
    34_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    34_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    34_-50_12_22,            !- CustomDay1 Schedule:Day Name
    34_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Heating Setpoint Schedule_Mar,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    34_-50_12_22,            !- Monday Schedule:Day Name
    34_-50_12_22,            !- Tuesday Schedule:Day Name
    34_-50_12_22,            !- Wednesday Schedule:Day Name
    34_-50_12_22,            !- Thursday Schedule:Day Name
    34_-50_12_22,            !- Friday Schedule:Day Name
    34_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    34_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    34_-50_12_22,            !- CustomDay1 Schedule:Day Name
    34_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Heating Setpoint Schedule_Apr,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    11_-50_12_22,            !- Monday Schedule:Day Name
    11_-50_12_22,            !- Tuesday Schedule:Day Name
    11_-50_12_22,            !- Wednesday Schedule:Day Name
    11_-50_12_22,            !- Thursday Schedule:Day Name
    11_-50_12_22,            !- Friday Schedule:Day Name
    11_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    11_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_22,            !- CustomDay1 Schedule:Day Name
    11_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Heating Setpoint Schedule_May,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    11_-50_12_22,            !- Monday Schedule:Day Name
    11_-50_12_22,            !- Tuesday Schedule:Day Name
    11_-50_12_22,            !- Wednesday Schedule:Day Name
    11_-50_12_22,            !- Thursday Schedule:Day Name
    11_-50_12_22,            !- Friday Schedule:Day Name
    11_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    11_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_22,            !- CustomDay1 Schedule:Day Name
    11_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Heating Setpoint Schedule_Jun,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    11_-50_12_22,            !- Monday Schedule:Day Name
    11_-50_12_22,            !- Tuesday Schedule:Day Name
    11_-50_12_22,            !- Wednesday Schedule:Day Name
    11_-50_12_22,            !- Thursday Schedule:Day Name
    11_-50_12_22,            !- Friday Schedule:Day Name
    11_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    11_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_22,            !- CustomDay1 Schedule:Day Name
    11_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Heating Setpoint Schedule_Jul,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    11_-50_12_22,            !- Monday Schedule:Day Name
    11_-50_12_22,            !- Tuesday Schedule:Day Name
    11_-50_12_22,            !- Wednesday Schedule:Day Name
    11_-50_12_22,            !- Thursday Schedule:Day Name
    11_-50_12_22,            !- Friday Schedule:Day Name
    11_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    11_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_22,            !- CustomDay1 Schedule:Day Name
    11_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Heating Setpoint Schedule_Aug,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    11_-50_12_22,            !- Monday Schedule:Day Name
    11_-50_12_22,            !- Tuesday Schedule:Day Name
    11_-50_12_22,            !- Wednesday Schedule:Day Name
    11_-50_12_22,            !- Thursday Schedule:Day Name
    11_-50_12_22,            !- Friday Schedule:Day Name
    11_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    11_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_22,            !- CustomDay1 Schedule:Day Name
    11_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Heating Setpoint Schedule_Sep,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    11_-50_12_22,            !- Monday Schedule:Day Name
    11_-50_12_22,            !- Tuesday Schedule:Day Name
    11_-50_12_22,            !- Wednesday Schedule:Day Name
    11_-50_12_22,            !- Thursday Schedule:Day Name
    11_-50_12_22,            !- Friday Schedule:Day Name
    11_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    11_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_22,            !- CustomDay1 Schedule:Day Name
    11_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Heating Setpoint Schedule_Oct,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    34_-50_12_22,            !- Monday Schedule:Day Name
    34_-50_12_22,            !- Tuesday Schedule:Day Name
    34_-50_12_22,            !- Wednesday Schedule:Day Name
    34_-50_12_22,            !- Thursday Schedule:Day Name
    34_-50_12_22,            !- Friday Schedule:Day Name
    34_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    34_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    34_-50_12_22,            !- CustomDay1 Schedule:Day Name
    34_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Heating Setpoint Schedule_Nov,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    34_-50_12_22,            !- Monday Schedule:Day Name
    34_-50_12_22,            !- Tuesday Schedule:Day Name
    34_-50_12_22,            !- Wednesday Schedule:Day Name
    34_-50_12_22,            !- Thursday Schedule:Day Name
    34_-50_12_22,            !- Friday Schedule:Day Name
    34_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    34_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    34_-50_12_22,            !- CustomDay1 Schedule:Day Name
    34_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Heating Setpoint Schedule_Dec,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    34_-50_12_22,            !- Monday Schedule:Day Name
    34_-50_12_22,            !- Tuesday Schedule:Day Name
    34_-50_12_22,            !- Wednesday Schedule:Day Name
    34_-50_12_22,            !- Thursday Schedule:Day Name
    34_-50_12_22,            !- Friday Schedule:Day Name
    34_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    34_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    34_-50_12_22,            !- CustomDay1 Schedule:Day Name
    34_-50_12_22;            !- CustomDay2 Schedule:Day Name

! Modified schedule: Blocco1:Zona2 Heating Setpoint Schedule

  Schedule:Year,
    Blocco1:Zona2 Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    Blocco1:Zona2 Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Blocco1:Zona2 Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Blocco1:Zona2 Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Blocco1:Zona2 Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Blocco1:Zona2 Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Blocco1:Zona2 Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Blocco1:Zona2 Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Blocco1:Zona2 Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Blocco1:Zona2 Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Blocco1:Zona2 Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Blocco1:Zona2 Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Blocco1:Zona2 Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: SuperHeating

  Schedule:Week:Daily,
    Blocco1:Zona2 Heating Availability Sch_Jan,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Heating Availability Sch_Feb,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Heating Availability Sch_Mar,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Heating Availability Sch_Apr,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Heating Availability Sch_May,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Heating Availability Sch_Jun,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Heating Availability Sch_Jul,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Heating Availability Sch_Aug,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Heating Availability Sch_Sep,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Heating Availability Sch_Oct,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Heating Availability Sch_Nov,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Heating Availability Sch_Dec,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

! Modified schedule: Blocco1:Zona2 Heating Availability Sch

  Schedule:Year,
    Blocco1:Zona2 Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Blocco1:Zona2 Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Blocco1:Zona2 Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Blocco1:Zona2 Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Blocco1:Zona2 Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Blocco1:Zona2 Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Blocco1:Zona2 Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Blocco1:Zona2 Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Blocco1:Zona2 Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Blocco1:Zona2 Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Blocco1:Zona2 Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Blocco1:Zona2 Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Blocco1:Zona2 Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: SuperCooling

  Schedule:Week:Daily,
    Blocco1:Zona2 Cooling SP Sch_Jan,  !- Name
    11_100_28_25,            !- Sunday Schedule:Day Name
    11_100_28_25,            !- Monday Schedule:Day Name
    11_100_28_25,            !- Tuesday Schedule:Day Name
    11_100_28_25,            !- Wednesday Schedule:Day Name
    11_100_28_25,            !- Thursday Schedule:Day Name
    11_100_28_25,            !- Friday Schedule:Day Name
    11_100_28_25,            !- Saturday Schedule:Day Name
    11_100_28_25,            !- Holiday Schedule:Day Name
    11_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    11_100_28_25,            !- CustomDay1 Schedule:Day Name
    11_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Cooling SP Sch_Feb,  !- Name
    11_100_28_25,            !- Sunday Schedule:Day Name
    11_100_28_25,            !- Monday Schedule:Day Name
    11_100_28_25,            !- Tuesday Schedule:Day Name
    11_100_28_25,            !- Wednesday Schedule:Day Name
    11_100_28_25,            !- Thursday Schedule:Day Name
    11_100_28_25,            !- Friday Schedule:Day Name
    11_100_28_25,            !- Saturday Schedule:Day Name
    11_100_28_25,            !- Holiday Schedule:Day Name
    11_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    11_100_28_25,            !- CustomDay1 Schedule:Day Name
    11_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Cooling SP Sch_Mar,  !- Name
    11_100_28_25,            !- Sunday Schedule:Day Name
    11_100_28_25,            !- Monday Schedule:Day Name
    11_100_28_25,            !- Tuesday Schedule:Day Name
    11_100_28_25,            !- Wednesday Schedule:Day Name
    11_100_28_25,            !- Thursday Schedule:Day Name
    11_100_28_25,            !- Friday Schedule:Day Name
    11_100_28_25,            !- Saturday Schedule:Day Name
    11_100_28_25,            !- Holiday Schedule:Day Name
    11_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    11_100_28_25,            !- CustomDay1 Schedule:Day Name
    11_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Cooling SP Sch_Apr,  !- Name
    11_100_28_25,            !- Sunday Schedule:Day Name
    11_100_28_25,            !- Monday Schedule:Day Name
    11_100_28_25,            !- Tuesday Schedule:Day Name
    11_100_28_25,            !- Wednesday Schedule:Day Name
    11_100_28_25,            !- Thursday Schedule:Day Name
    11_100_28_25,            !- Friday Schedule:Day Name
    11_100_28_25,            !- Saturday Schedule:Day Name
    11_100_28_25,            !- Holiday Schedule:Day Name
    11_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    11_100_28_25,            !- CustomDay1 Schedule:Day Name
    11_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Cooling SP Sch_May,  !- Name
    34_100_28_25,            !- Sunday Schedule:Day Name
    34_100_28_25,            !- Monday Schedule:Day Name
    34_100_28_25,            !- Tuesday Schedule:Day Name
    34_100_28_25,            !- Wednesday Schedule:Day Name
    34_100_28_25,            !- Thursday Schedule:Day Name
    34_100_28_25,            !- Friday Schedule:Day Name
    34_100_28_25,            !- Saturday Schedule:Day Name
    34_100_28_25,            !- Holiday Schedule:Day Name
    34_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    34_100_28_25,            !- CustomDay1 Schedule:Day Name
    34_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Cooling SP Sch_Jun,  !- Name
    34_100_28_25,            !- Sunday Schedule:Day Name
    34_100_28_25,            !- Monday Schedule:Day Name
    34_100_28_25,            !- Tuesday Schedule:Day Name
    34_100_28_25,            !- Wednesday Schedule:Day Name
    34_100_28_25,            !- Thursday Schedule:Day Name
    34_100_28_25,            !- Friday Schedule:Day Name
    34_100_28_25,            !- Saturday Schedule:Day Name
    34_100_28_25,            !- Holiday Schedule:Day Name
    34_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    34_100_28_25,            !- CustomDay1 Schedule:Day Name
    34_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Cooling SP Sch_Jul,  !- Name
    34_100_28_25,            !- Sunday Schedule:Day Name
    34_100_28_25,            !- Monday Schedule:Day Name
    34_100_28_25,            !- Tuesday Schedule:Day Name
    34_100_28_25,            !- Wednesday Schedule:Day Name
    34_100_28_25,            !- Thursday Schedule:Day Name
    34_100_28_25,            !- Friday Schedule:Day Name
    34_100_28_25,            !- Saturday Schedule:Day Name
    34_100_28_25,            !- Holiday Schedule:Day Name
    34_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    34_100_28_25,            !- CustomDay1 Schedule:Day Name
    34_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Cooling SP Sch_Aug,  !- Name
    34_100_28_25,            !- Sunday Schedule:Day Name
    34_100_28_25,            !- Monday Schedule:Day Name
    34_100_28_25,            !- Tuesday Schedule:Day Name
    34_100_28_25,            !- Wednesday Schedule:Day Name
    34_100_28_25,            !- Thursday Schedule:Day Name
    34_100_28_25,            !- Friday Schedule:Day Name
    34_100_28_25,            !- Saturday Schedule:Day Name
    34_100_28_25,            !- Holiday Schedule:Day Name
    34_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    34_100_28_25,            !- CustomDay1 Schedule:Day Name
    34_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Cooling SP Sch_Sep,  !- Name
    34_100_28_25,            !- Sunday Schedule:Day Name
    34_100_28_25,            !- Monday Schedule:Day Name
    34_100_28_25,            !- Tuesday Schedule:Day Name
    34_100_28_25,            !- Wednesday Schedule:Day Name
    34_100_28_25,            !- Thursday Schedule:Day Name
    34_100_28_25,            !- Friday Schedule:Day Name
    34_100_28_25,            !- Saturday Schedule:Day Name
    34_100_28_25,            !- Holiday Schedule:Day Name
    34_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    34_100_28_25,            !- CustomDay1 Schedule:Day Name
    34_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Cooling SP Sch_Oct,  !- Name
    11_100_28_25,            !- Sunday Schedule:Day Name
    11_100_28_25,            !- Monday Schedule:Day Name
    11_100_28_25,            !- Tuesday Schedule:Day Name
    11_100_28_25,            !- Wednesday Schedule:Day Name
    11_100_28_25,            !- Thursday Schedule:Day Name
    11_100_28_25,            !- Friday Schedule:Day Name
    11_100_28_25,            !- Saturday Schedule:Day Name
    11_100_28_25,            !- Holiday Schedule:Day Name
    11_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    11_100_28_25,            !- CustomDay1 Schedule:Day Name
    11_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Cooling SP Sch_Nov,  !- Name
    11_100_28_25,            !- Sunday Schedule:Day Name
    11_100_28_25,            !- Monday Schedule:Day Name
    11_100_28_25,            !- Tuesday Schedule:Day Name
    11_100_28_25,            !- Wednesday Schedule:Day Name
    11_100_28_25,            !- Thursday Schedule:Day Name
    11_100_28_25,            !- Friday Schedule:Day Name
    11_100_28_25,            !- Saturday Schedule:Day Name
    11_100_28_25,            !- Holiday Schedule:Day Name
    11_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    11_100_28_25,            !- CustomDay1 Schedule:Day Name
    11_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Cooling SP Sch_Dec,  !- Name
    11_100_28_25,            !- Sunday Schedule:Day Name
    11_100_28_25,            !- Monday Schedule:Day Name
    11_100_28_25,            !- Tuesday Schedule:Day Name
    11_100_28_25,            !- Wednesday Schedule:Day Name
    11_100_28_25,            !- Thursday Schedule:Day Name
    11_100_28_25,            !- Friday Schedule:Day Name
    11_100_28_25,            !- Saturday Schedule:Day Name
    11_100_28_25,            !- Holiday Schedule:Day Name
    11_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    11_100_28_25,            !- CustomDay1 Schedule:Day Name
    11_100_28_25;            !- CustomDay2 Schedule:Day Name

! Modified schedule: Blocco1:Zona2 Cooling SP Sch

  Schedule:Year,
    Blocco1:Zona2 Cooling SP Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Blocco1:Zona2 Cooling SP Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Blocco1:Zona2 Cooling SP Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Blocco1:Zona2 Cooling SP Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Blocco1:Zona2 Cooling SP Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Blocco1:Zona2 Cooling SP Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Blocco1:Zona2 Cooling SP Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Blocco1:Zona2 Cooling SP Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Blocco1:Zona2 Cooling SP Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Blocco1:Zona2 Cooling SP Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Blocco1:Zona2 Cooling SP Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Blocco1:Zona2 Cooling SP Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Blocco1:Zona2 Cooling SP Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: SuperCooling

  Schedule:Week:Daily,
    Blocco1:Zona2 Cooling Availability Sch_Jan,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Cooling Availability Sch_Feb,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Cooling Availability Sch_Mar,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Cooling Availability Sch_Apr,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Cooling Availability Sch_May,  !- Name
    34_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    34_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Cooling Availability Sch_Jun,  !- Name
    34_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    34_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Cooling Availability Sch_Jul,  !- Name
    34_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    34_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Cooling Availability Sch_Aug,  !- Name
    34_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    34_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Cooling Availability Sch_Sep,  !- Name
    34_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    34_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Cooling Availability Sch_Oct,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Cooling Availability Sch_Nov,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona2 Cooling Availability Sch_Dec,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

! Modified schedule: Blocco1:Zona2 Cooling Availability Sch

  Schedule:Year,
    Blocco1:Zona2 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Blocco1:Zona2 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Blocco1:Zona2 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Blocco1:Zona2 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Blocco1:Zona2 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Blocco1:Zona2 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Blocco1:Zona2 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Blocco1:Zona2 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Blocco1:Zona2 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Blocco1:Zona2 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Blocco1:Zona2 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Blocco1:Zona2 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Blocco1:Zona2 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Sizing:Zone,
    Blocco1:Zona2,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blocco1:Zona2,           !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Blocco1:Zona2;           !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    Blocco1:Zona2,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Blocco1:Zona2,           !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    SuperVentMech;           !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Blocco1:Zona2 Thermostat,!- Name
    Blocco1:Zona2,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Blocco1:Zona2;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Blocco1:Zona2,  !- Name
    Blocco1:Zona2 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Blocco1:Zona2 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Blocco1:Zona2,           !- Zone Name
    Blocco1:Zona2 Equipment, !- Zone Conditioning Equipment List Name
    Blocco1:Zona2 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Blocco1:Zona2 Zone, !- Zone Air Node Name
    Node Blocco1:Zona2 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Blocco1:Zona2 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Blocco1:Zona2 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    Blocco1:Zona2 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Blocco1:Zona2 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Blocco1:Zona2 Heating Availability Sch,  !- Heating Availability Schedule Name
    Blocco1:Zona2 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Blocco1:Zona2,           !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Blocco1:Zona2 Inlets,    !- Name
    Node Blocco1:Zona2 In;   !- Node 1 Name

! Modified schedule: SuperHeating

  Schedule:Week:Daily,
    Blocco1:Zona3 Heating Setpoint Schedule_Jan,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    34_-50_12_22,            !- Monday Schedule:Day Name
    34_-50_12_22,            !- Tuesday Schedule:Day Name
    34_-50_12_22,            !- Wednesday Schedule:Day Name
    34_-50_12_22,            !- Thursday Schedule:Day Name
    34_-50_12_22,            !- Friday Schedule:Day Name
    34_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    34_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    34_-50_12_22,            !- CustomDay1 Schedule:Day Name
    34_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Heating Setpoint Schedule_Feb,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    34_-50_12_22,            !- Monday Schedule:Day Name
    34_-50_12_22,            !- Tuesday Schedule:Day Name
    34_-50_12_22,            !- Wednesday Schedule:Day Name
    34_-50_12_22,            !- Thursday Schedule:Day Name
    34_-50_12_22,            !- Friday Schedule:Day Name
    34_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    34_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    34_-50_12_22,            !- CustomDay1 Schedule:Day Name
    34_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Heating Setpoint Schedule_Mar,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    34_-50_12_22,            !- Monday Schedule:Day Name
    34_-50_12_22,            !- Tuesday Schedule:Day Name
    34_-50_12_22,            !- Wednesday Schedule:Day Name
    34_-50_12_22,            !- Thursday Schedule:Day Name
    34_-50_12_22,            !- Friday Schedule:Day Name
    34_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    34_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    34_-50_12_22,            !- CustomDay1 Schedule:Day Name
    34_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Heating Setpoint Schedule_Apr,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    11_-50_12_22,            !- Monday Schedule:Day Name
    11_-50_12_22,            !- Tuesday Schedule:Day Name
    11_-50_12_22,            !- Wednesday Schedule:Day Name
    11_-50_12_22,            !- Thursday Schedule:Day Name
    11_-50_12_22,            !- Friday Schedule:Day Name
    11_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    11_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_22,            !- CustomDay1 Schedule:Day Name
    11_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Heating Setpoint Schedule_May,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    11_-50_12_22,            !- Monday Schedule:Day Name
    11_-50_12_22,            !- Tuesday Schedule:Day Name
    11_-50_12_22,            !- Wednesday Schedule:Day Name
    11_-50_12_22,            !- Thursday Schedule:Day Name
    11_-50_12_22,            !- Friday Schedule:Day Name
    11_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    11_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_22,            !- CustomDay1 Schedule:Day Name
    11_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Heating Setpoint Schedule_Jun,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    11_-50_12_22,            !- Monday Schedule:Day Name
    11_-50_12_22,            !- Tuesday Schedule:Day Name
    11_-50_12_22,            !- Wednesday Schedule:Day Name
    11_-50_12_22,            !- Thursday Schedule:Day Name
    11_-50_12_22,            !- Friday Schedule:Day Name
    11_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    11_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_22,            !- CustomDay1 Schedule:Day Name
    11_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Heating Setpoint Schedule_Jul,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    11_-50_12_22,            !- Monday Schedule:Day Name
    11_-50_12_22,            !- Tuesday Schedule:Day Name
    11_-50_12_22,            !- Wednesday Schedule:Day Name
    11_-50_12_22,            !- Thursday Schedule:Day Name
    11_-50_12_22,            !- Friday Schedule:Day Name
    11_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    11_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_22,            !- CustomDay1 Schedule:Day Name
    11_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Heating Setpoint Schedule_Aug,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    11_-50_12_22,            !- Monday Schedule:Day Name
    11_-50_12_22,            !- Tuesday Schedule:Day Name
    11_-50_12_22,            !- Wednesday Schedule:Day Name
    11_-50_12_22,            !- Thursday Schedule:Day Name
    11_-50_12_22,            !- Friday Schedule:Day Name
    11_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    11_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_22,            !- CustomDay1 Schedule:Day Name
    11_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Heating Setpoint Schedule_Sep,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    11_-50_12_22,            !- Monday Schedule:Day Name
    11_-50_12_22,            !- Tuesday Schedule:Day Name
    11_-50_12_22,            !- Wednesday Schedule:Day Name
    11_-50_12_22,            !- Thursday Schedule:Day Name
    11_-50_12_22,            !- Friday Schedule:Day Name
    11_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    11_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_22,            !- CustomDay1 Schedule:Day Name
    11_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Heating Setpoint Schedule_Oct,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    34_-50_12_22,            !- Monday Schedule:Day Name
    34_-50_12_22,            !- Tuesday Schedule:Day Name
    34_-50_12_22,            !- Wednesday Schedule:Day Name
    34_-50_12_22,            !- Thursday Schedule:Day Name
    34_-50_12_22,            !- Friday Schedule:Day Name
    34_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    34_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    34_-50_12_22,            !- CustomDay1 Schedule:Day Name
    34_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Heating Setpoint Schedule_Nov,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    34_-50_12_22,            !- Monday Schedule:Day Name
    34_-50_12_22,            !- Tuesday Schedule:Day Name
    34_-50_12_22,            !- Wednesday Schedule:Day Name
    34_-50_12_22,            !- Thursday Schedule:Day Name
    34_-50_12_22,            !- Friday Schedule:Day Name
    34_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    34_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    34_-50_12_22,            !- CustomDay1 Schedule:Day Name
    34_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Heating Setpoint Schedule_Dec,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    34_-50_12_22,            !- Monday Schedule:Day Name
    34_-50_12_22,            !- Tuesday Schedule:Day Name
    34_-50_12_22,            !- Wednesday Schedule:Day Name
    34_-50_12_22,            !- Thursday Schedule:Day Name
    34_-50_12_22,            !- Friday Schedule:Day Name
    34_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    34_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    34_-50_12_22,            !- CustomDay1 Schedule:Day Name
    34_-50_12_22;            !- CustomDay2 Schedule:Day Name

! Modified schedule: Blocco1:Zona3 Heating Setpoint Schedule

  Schedule:Year,
    Blocco1:Zona3 Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    Blocco1:Zona3 Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Blocco1:Zona3 Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Blocco1:Zona3 Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Blocco1:Zona3 Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Blocco1:Zona3 Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Blocco1:Zona3 Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Blocco1:Zona3 Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Blocco1:Zona3 Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Blocco1:Zona3 Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Blocco1:Zona3 Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Blocco1:Zona3 Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Blocco1:Zona3 Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: SuperHeating

  Schedule:Week:Daily,
    Blocco1:Zona3 Heating Availability Sch_Jan,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Heating Availability Sch_Feb,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Heating Availability Sch_Mar,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Heating Availability Sch_Apr,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Heating Availability Sch_May,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Heating Availability Sch_Jun,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Heating Availability Sch_Jul,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Heating Availability Sch_Aug,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Heating Availability Sch_Sep,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Heating Availability Sch_Oct,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Heating Availability Sch_Nov,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Heating Availability Sch_Dec,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

! Modified schedule: Blocco1:Zona3 Heating Availability Sch

  Schedule:Year,
    Blocco1:Zona3 Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Blocco1:Zona3 Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Blocco1:Zona3 Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Blocco1:Zona3 Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Blocco1:Zona3 Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Blocco1:Zona3 Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Blocco1:Zona3 Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Blocco1:Zona3 Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Blocco1:Zona3 Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Blocco1:Zona3 Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Blocco1:Zona3 Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Blocco1:Zona3 Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Blocco1:Zona3 Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: SuperCooling

  Schedule:Week:Daily,
    Blocco1:Zona3 Cooling SP Sch_Jan,  !- Name
    11_100_28_25,            !- Sunday Schedule:Day Name
    11_100_28_25,            !- Monday Schedule:Day Name
    11_100_28_25,            !- Tuesday Schedule:Day Name
    11_100_28_25,            !- Wednesday Schedule:Day Name
    11_100_28_25,            !- Thursday Schedule:Day Name
    11_100_28_25,            !- Friday Schedule:Day Name
    11_100_28_25,            !- Saturday Schedule:Day Name
    11_100_28_25,            !- Holiday Schedule:Day Name
    11_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    11_100_28_25,            !- CustomDay1 Schedule:Day Name
    11_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Cooling SP Sch_Feb,  !- Name
    11_100_28_25,            !- Sunday Schedule:Day Name
    11_100_28_25,            !- Monday Schedule:Day Name
    11_100_28_25,            !- Tuesday Schedule:Day Name
    11_100_28_25,            !- Wednesday Schedule:Day Name
    11_100_28_25,            !- Thursday Schedule:Day Name
    11_100_28_25,            !- Friday Schedule:Day Name
    11_100_28_25,            !- Saturday Schedule:Day Name
    11_100_28_25,            !- Holiday Schedule:Day Name
    11_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    11_100_28_25,            !- CustomDay1 Schedule:Day Name
    11_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Cooling SP Sch_Mar,  !- Name
    11_100_28_25,            !- Sunday Schedule:Day Name
    11_100_28_25,            !- Monday Schedule:Day Name
    11_100_28_25,            !- Tuesday Schedule:Day Name
    11_100_28_25,            !- Wednesday Schedule:Day Name
    11_100_28_25,            !- Thursday Schedule:Day Name
    11_100_28_25,            !- Friday Schedule:Day Name
    11_100_28_25,            !- Saturday Schedule:Day Name
    11_100_28_25,            !- Holiday Schedule:Day Name
    11_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    11_100_28_25,            !- CustomDay1 Schedule:Day Name
    11_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Cooling SP Sch_Apr,  !- Name
    11_100_28_25,            !- Sunday Schedule:Day Name
    11_100_28_25,            !- Monday Schedule:Day Name
    11_100_28_25,            !- Tuesday Schedule:Day Name
    11_100_28_25,            !- Wednesday Schedule:Day Name
    11_100_28_25,            !- Thursday Schedule:Day Name
    11_100_28_25,            !- Friday Schedule:Day Name
    11_100_28_25,            !- Saturday Schedule:Day Name
    11_100_28_25,            !- Holiday Schedule:Day Name
    11_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    11_100_28_25,            !- CustomDay1 Schedule:Day Name
    11_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Cooling SP Sch_May,  !- Name
    34_100_28_25,            !- Sunday Schedule:Day Name
    34_100_28_25,            !- Monday Schedule:Day Name
    34_100_28_25,            !- Tuesday Schedule:Day Name
    34_100_28_25,            !- Wednesday Schedule:Day Name
    34_100_28_25,            !- Thursday Schedule:Day Name
    34_100_28_25,            !- Friday Schedule:Day Name
    34_100_28_25,            !- Saturday Schedule:Day Name
    34_100_28_25,            !- Holiday Schedule:Day Name
    34_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    34_100_28_25,            !- CustomDay1 Schedule:Day Name
    34_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Cooling SP Sch_Jun,  !- Name
    34_100_28_25,            !- Sunday Schedule:Day Name
    34_100_28_25,            !- Monday Schedule:Day Name
    34_100_28_25,            !- Tuesday Schedule:Day Name
    34_100_28_25,            !- Wednesday Schedule:Day Name
    34_100_28_25,            !- Thursday Schedule:Day Name
    34_100_28_25,            !- Friday Schedule:Day Name
    34_100_28_25,            !- Saturday Schedule:Day Name
    34_100_28_25,            !- Holiday Schedule:Day Name
    34_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    34_100_28_25,            !- CustomDay1 Schedule:Day Name
    34_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Cooling SP Sch_Jul,  !- Name
    34_100_28_25,            !- Sunday Schedule:Day Name
    34_100_28_25,            !- Monday Schedule:Day Name
    34_100_28_25,            !- Tuesday Schedule:Day Name
    34_100_28_25,            !- Wednesday Schedule:Day Name
    34_100_28_25,            !- Thursday Schedule:Day Name
    34_100_28_25,            !- Friday Schedule:Day Name
    34_100_28_25,            !- Saturday Schedule:Day Name
    34_100_28_25,            !- Holiday Schedule:Day Name
    34_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    34_100_28_25,            !- CustomDay1 Schedule:Day Name
    34_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Cooling SP Sch_Aug,  !- Name
    34_100_28_25,            !- Sunday Schedule:Day Name
    34_100_28_25,            !- Monday Schedule:Day Name
    34_100_28_25,            !- Tuesday Schedule:Day Name
    34_100_28_25,            !- Wednesday Schedule:Day Name
    34_100_28_25,            !- Thursday Schedule:Day Name
    34_100_28_25,            !- Friday Schedule:Day Name
    34_100_28_25,            !- Saturday Schedule:Day Name
    34_100_28_25,            !- Holiday Schedule:Day Name
    34_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    34_100_28_25,            !- CustomDay1 Schedule:Day Name
    34_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Cooling SP Sch_Sep,  !- Name
    34_100_28_25,            !- Sunday Schedule:Day Name
    34_100_28_25,            !- Monday Schedule:Day Name
    34_100_28_25,            !- Tuesday Schedule:Day Name
    34_100_28_25,            !- Wednesday Schedule:Day Name
    34_100_28_25,            !- Thursday Schedule:Day Name
    34_100_28_25,            !- Friday Schedule:Day Name
    34_100_28_25,            !- Saturday Schedule:Day Name
    34_100_28_25,            !- Holiday Schedule:Day Name
    34_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    34_100_28_25,            !- CustomDay1 Schedule:Day Name
    34_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Cooling SP Sch_Oct,  !- Name
    11_100_28_25,            !- Sunday Schedule:Day Name
    11_100_28_25,            !- Monday Schedule:Day Name
    11_100_28_25,            !- Tuesday Schedule:Day Name
    11_100_28_25,            !- Wednesday Schedule:Day Name
    11_100_28_25,            !- Thursday Schedule:Day Name
    11_100_28_25,            !- Friday Schedule:Day Name
    11_100_28_25,            !- Saturday Schedule:Day Name
    11_100_28_25,            !- Holiday Schedule:Day Name
    11_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    11_100_28_25,            !- CustomDay1 Schedule:Day Name
    11_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Cooling SP Sch_Nov,  !- Name
    11_100_28_25,            !- Sunday Schedule:Day Name
    11_100_28_25,            !- Monday Schedule:Day Name
    11_100_28_25,            !- Tuesday Schedule:Day Name
    11_100_28_25,            !- Wednesday Schedule:Day Name
    11_100_28_25,            !- Thursday Schedule:Day Name
    11_100_28_25,            !- Friday Schedule:Day Name
    11_100_28_25,            !- Saturday Schedule:Day Name
    11_100_28_25,            !- Holiday Schedule:Day Name
    11_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    11_100_28_25,            !- CustomDay1 Schedule:Day Name
    11_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Cooling SP Sch_Dec,  !- Name
    11_100_28_25,            !- Sunday Schedule:Day Name
    11_100_28_25,            !- Monday Schedule:Day Name
    11_100_28_25,            !- Tuesday Schedule:Day Name
    11_100_28_25,            !- Wednesday Schedule:Day Name
    11_100_28_25,            !- Thursday Schedule:Day Name
    11_100_28_25,            !- Friday Schedule:Day Name
    11_100_28_25,            !- Saturday Schedule:Day Name
    11_100_28_25,            !- Holiday Schedule:Day Name
    11_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    11_100_28_25,            !- CustomDay1 Schedule:Day Name
    11_100_28_25;            !- CustomDay2 Schedule:Day Name

! Modified schedule: Blocco1:Zona3 Cooling SP Sch

  Schedule:Year,
    Blocco1:Zona3 Cooling SP Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Blocco1:Zona3 Cooling SP Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Blocco1:Zona3 Cooling SP Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Blocco1:Zona3 Cooling SP Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Blocco1:Zona3 Cooling SP Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Blocco1:Zona3 Cooling SP Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Blocco1:Zona3 Cooling SP Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Blocco1:Zona3 Cooling SP Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Blocco1:Zona3 Cooling SP Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Blocco1:Zona3 Cooling SP Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Blocco1:Zona3 Cooling SP Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Blocco1:Zona3 Cooling SP Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Blocco1:Zona3 Cooling SP Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: SuperCooling

  Schedule:Week:Daily,
    Blocco1:Zona3 Cooling Availability Sch_Jan,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Cooling Availability Sch_Feb,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Cooling Availability Sch_Mar,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Cooling Availability Sch_Apr,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Cooling Availability Sch_May,  !- Name
    34_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    34_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Cooling Availability Sch_Jun,  !- Name
    34_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    34_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Cooling Availability Sch_Jul,  !- Name
    34_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    34_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Cooling Availability Sch_Aug,  !- Name
    34_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    34_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Cooling Availability Sch_Sep,  !- Name
    34_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    34_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Cooling Availability Sch_Oct,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Cooling Availability Sch_Nov,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona3 Cooling Availability Sch_Dec,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

! Modified schedule: Blocco1:Zona3 Cooling Availability Sch

  Schedule:Year,
    Blocco1:Zona3 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Blocco1:Zona3 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Blocco1:Zona3 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Blocco1:Zona3 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Blocco1:Zona3 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Blocco1:Zona3 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Blocco1:Zona3 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Blocco1:Zona3 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Blocco1:Zona3 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Blocco1:Zona3 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Blocco1:Zona3 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Blocco1:Zona3 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Blocco1:Zona3 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Sizing:Zone,
    Blocco1:Zona3,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blocco1:Zona3,           !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Blocco1:Zona3;           !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    Blocco1:Zona3,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Blocco1:Zona3,           !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    SuperVentMech;           !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Blocco1:Zona3 Thermostat,!- Name
    Blocco1:Zona3,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Blocco1:Zona3;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Blocco1:Zona3,  !- Name
    Blocco1:Zona3 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Blocco1:Zona3 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Blocco1:Zona3,           !- Zone Name
    Blocco1:Zona3 Equipment, !- Zone Conditioning Equipment List Name
    Blocco1:Zona3 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Blocco1:Zona3 Zone, !- Zone Air Node Name
    Node Blocco1:Zona3 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Blocco1:Zona3 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Blocco1:Zona3 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    Blocco1:Zona3 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Blocco1:Zona3 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Blocco1:Zona3 Heating Availability Sch,  !- Heating Availability Schedule Name
    Blocco1:Zona3 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Blocco1:Zona3,           !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Blocco1:Zona3 Inlets,    !- Name
    Node Blocco1:Zona3 In;   !- Node 1 Name

! Modified schedule: SuperHeating

  Schedule:Week:Daily,
    Blocco1:Zona1 Heating Setpoint Schedule_Jan,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    34_-50_12_22,            !- Monday Schedule:Day Name
    34_-50_12_22,            !- Tuesday Schedule:Day Name
    34_-50_12_22,            !- Wednesday Schedule:Day Name
    34_-50_12_22,            !- Thursday Schedule:Day Name
    34_-50_12_22,            !- Friday Schedule:Day Name
    34_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    34_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    34_-50_12_22,            !- CustomDay1 Schedule:Day Name
    34_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Heating Setpoint Schedule_Feb,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    34_-50_12_22,            !- Monday Schedule:Day Name
    34_-50_12_22,            !- Tuesday Schedule:Day Name
    34_-50_12_22,            !- Wednesday Schedule:Day Name
    34_-50_12_22,            !- Thursday Schedule:Day Name
    34_-50_12_22,            !- Friday Schedule:Day Name
    34_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    34_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    34_-50_12_22,            !- CustomDay1 Schedule:Day Name
    34_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Heating Setpoint Schedule_Mar,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    34_-50_12_22,            !- Monday Schedule:Day Name
    34_-50_12_22,            !- Tuesday Schedule:Day Name
    34_-50_12_22,            !- Wednesday Schedule:Day Name
    34_-50_12_22,            !- Thursday Schedule:Day Name
    34_-50_12_22,            !- Friday Schedule:Day Name
    34_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    34_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    34_-50_12_22,            !- CustomDay1 Schedule:Day Name
    34_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Heating Setpoint Schedule_Apr,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    11_-50_12_22,            !- Monday Schedule:Day Name
    11_-50_12_22,            !- Tuesday Schedule:Day Name
    11_-50_12_22,            !- Wednesday Schedule:Day Name
    11_-50_12_22,            !- Thursday Schedule:Day Name
    11_-50_12_22,            !- Friday Schedule:Day Name
    11_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    11_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_22,            !- CustomDay1 Schedule:Day Name
    11_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Heating Setpoint Schedule_May,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    11_-50_12_22,            !- Monday Schedule:Day Name
    11_-50_12_22,            !- Tuesday Schedule:Day Name
    11_-50_12_22,            !- Wednesday Schedule:Day Name
    11_-50_12_22,            !- Thursday Schedule:Day Name
    11_-50_12_22,            !- Friday Schedule:Day Name
    11_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    11_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_22,            !- CustomDay1 Schedule:Day Name
    11_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Heating Setpoint Schedule_Jun,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    11_-50_12_22,            !- Monday Schedule:Day Name
    11_-50_12_22,            !- Tuesday Schedule:Day Name
    11_-50_12_22,            !- Wednesday Schedule:Day Name
    11_-50_12_22,            !- Thursday Schedule:Day Name
    11_-50_12_22,            !- Friday Schedule:Day Name
    11_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    11_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_22,            !- CustomDay1 Schedule:Day Name
    11_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Heating Setpoint Schedule_Jul,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    11_-50_12_22,            !- Monday Schedule:Day Name
    11_-50_12_22,            !- Tuesday Schedule:Day Name
    11_-50_12_22,            !- Wednesday Schedule:Day Name
    11_-50_12_22,            !- Thursday Schedule:Day Name
    11_-50_12_22,            !- Friday Schedule:Day Name
    11_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    11_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_22,            !- CustomDay1 Schedule:Day Name
    11_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Heating Setpoint Schedule_Aug,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    11_-50_12_22,            !- Monday Schedule:Day Name
    11_-50_12_22,            !- Tuesday Schedule:Day Name
    11_-50_12_22,            !- Wednesday Schedule:Day Name
    11_-50_12_22,            !- Thursday Schedule:Day Name
    11_-50_12_22,            !- Friday Schedule:Day Name
    11_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    11_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_22,            !- CustomDay1 Schedule:Day Name
    11_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Heating Setpoint Schedule_Sep,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    11_-50_12_22,            !- Monday Schedule:Day Name
    11_-50_12_22,            !- Tuesday Schedule:Day Name
    11_-50_12_22,            !- Wednesday Schedule:Day Name
    11_-50_12_22,            !- Thursday Schedule:Day Name
    11_-50_12_22,            !- Friday Schedule:Day Name
    11_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    11_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    11_-50_12_22,            !- CustomDay1 Schedule:Day Name
    11_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Heating Setpoint Schedule_Oct,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    34_-50_12_22,            !- Monday Schedule:Day Name
    34_-50_12_22,            !- Tuesday Schedule:Day Name
    34_-50_12_22,            !- Wednesday Schedule:Day Name
    34_-50_12_22,            !- Thursday Schedule:Day Name
    34_-50_12_22,            !- Friday Schedule:Day Name
    34_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    34_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    34_-50_12_22,            !- CustomDay1 Schedule:Day Name
    34_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Heating Setpoint Schedule_Nov,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    34_-50_12_22,            !- Monday Schedule:Day Name
    34_-50_12_22,            !- Tuesday Schedule:Day Name
    34_-50_12_22,            !- Wednesday Schedule:Day Name
    34_-50_12_22,            !- Thursday Schedule:Day Name
    34_-50_12_22,            !- Friday Schedule:Day Name
    34_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    34_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    34_-50_12_22,            !- CustomDay1 Schedule:Day Name
    34_-50_12_22;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Heating Setpoint Schedule_Dec,  !- Name
    11_-50_12_22,            !- Sunday Schedule:Day Name
    34_-50_12_22,            !- Monday Schedule:Day Name
    34_-50_12_22,            !- Tuesday Schedule:Day Name
    34_-50_12_22,            !- Wednesday Schedule:Day Name
    34_-50_12_22,            !- Thursday Schedule:Day Name
    34_-50_12_22,            !- Friday Schedule:Day Name
    34_-50_12_22,            !- Saturday Schedule:Day Name
    11_-50_12_22,            !- Holiday Schedule:Day Name
    34_-50_12_22,            !- SummerDesignDay Schedule:Day Name
    12_-50_12_22,            !- WinterDesignDay Schedule:Day Name
    34_-50_12_22,            !- CustomDay1 Schedule:Day Name
    34_-50_12_22;            !- CustomDay2 Schedule:Day Name

! Modified schedule: Blocco1:Zona1 Heating Setpoint Schedule

  Schedule:Year,
    Blocco1:Zona1 Heating Setpoint Schedule,  !- Name
    Any number,              !- Schedule Type Limits Name
    Blocco1:Zona1 Heating Setpoint Schedule_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Blocco1:Zona1 Heating Setpoint Schedule_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Blocco1:Zona1 Heating Setpoint Schedule_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Blocco1:Zona1 Heating Setpoint Schedule_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Blocco1:Zona1 Heating Setpoint Schedule_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Blocco1:Zona1 Heating Setpoint Schedule_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Blocco1:Zona1 Heating Setpoint Schedule_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Blocco1:Zona1 Heating Setpoint Schedule_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Blocco1:Zona1 Heating Setpoint Schedule_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Blocco1:Zona1 Heating Setpoint Schedule_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Blocco1:Zona1 Heating Setpoint Schedule_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Blocco1:Zona1 Heating Setpoint Schedule_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: SuperHeating

  Schedule:Week:Daily,
    Blocco1:Zona1 Heating Availability Sch_Jan,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Heating Availability Sch_Feb,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Heating Availability Sch_Mar,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Heating Availability Sch_Apr,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Heating Availability Sch_May,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Heating Availability Sch_Jun,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Heating Availability Sch_Jul,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Heating Availability Sch_Aug,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Heating Availability Sch_Sep,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Heating Availability Sch_Oct,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Heating Availability Sch_Nov,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Heating Availability Sch_Dec,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

! Modified schedule: Blocco1:Zona1 Heating Availability Sch

  Schedule:Year,
    Blocco1:Zona1 Heating Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Blocco1:Zona1 Heating Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Blocco1:Zona1 Heating Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Blocco1:Zona1 Heating Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Blocco1:Zona1 Heating Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Blocco1:Zona1 Heating Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Blocco1:Zona1 Heating Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Blocco1:Zona1 Heating Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Blocco1:Zona1 Heating Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Blocco1:Zona1 Heating Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Blocco1:Zona1 Heating Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Blocco1:Zona1 Heating Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Blocco1:Zona1 Heating Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: SuperCooling

  Schedule:Week:Daily,
    Blocco1:Zona1 Cooling SP Sch_Jan,  !- Name
    11_100_28_25,            !- Sunday Schedule:Day Name
    11_100_28_25,            !- Monday Schedule:Day Name
    11_100_28_25,            !- Tuesday Schedule:Day Name
    11_100_28_25,            !- Wednesday Schedule:Day Name
    11_100_28_25,            !- Thursday Schedule:Day Name
    11_100_28_25,            !- Friday Schedule:Day Name
    11_100_28_25,            !- Saturday Schedule:Day Name
    11_100_28_25,            !- Holiday Schedule:Day Name
    11_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    11_100_28_25,            !- CustomDay1 Schedule:Day Name
    11_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Cooling SP Sch_Feb,  !- Name
    11_100_28_25,            !- Sunday Schedule:Day Name
    11_100_28_25,            !- Monday Schedule:Day Name
    11_100_28_25,            !- Tuesday Schedule:Day Name
    11_100_28_25,            !- Wednesday Schedule:Day Name
    11_100_28_25,            !- Thursday Schedule:Day Name
    11_100_28_25,            !- Friday Schedule:Day Name
    11_100_28_25,            !- Saturday Schedule:Day Name
    11_100_28_25,            !- Holiday Schedule:Day Name
    11_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    11_100_28_25,            !- CustomDay1 Schedule:Day Name
    11_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Cooling SP Sch_Mar,  !- Name
    11_100_28_25,            !- Sunday Schedule:Day Name
    11_100_28_25,            !- Monday Schedule:Day Name
    11_100_28_25,            !- Tuesday Schedule:Day Name
    11_100_28_25,            !- Wednesday Schedule:Day Name
    11_100_28_25,            !- Thursday Schedule:Day Name
    11_100_28_25,            !- Friday Schedule:Day Name
    11_100_28_25,            !- Saturday Schedule:Day Name
    11_100_28_25,            !- Holiday Schedule:Day Name
    11_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    11_100_28_25,            !- CustomDay1 Schedule:Day Name
    11_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Cooling SP Sch_Apr,  !- Name
    11_100_28_25,            !- Sunday Schedule:Day Name
    11_100_28_25,            !- Monday Schedule:Day Name
    11_100_28_25,            !- Tuesday Schedule:Day Name
    11_100_28_25,            !- Wednesday Schedule:Day Name
    11_100_28_25,            !- Thursday Schedule:Day Name
    11_100_28_25,            !- Friday Schedule:Day Name
    11_100_28_25,            !- Saturday Schedule:Day Name
    11_100_28_25,            !- Holiday Schedule:Day Name
    11_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    11_100_28_25,            !- CustomDay1 Schedule:Day Name
    11_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Cooling SP Sch_May,  !- Name
    34_100_28_25,            !- Sunday Schedule:Day Name
    34_100_28_25,            !- Monday Schedule:Day Name
    34_100_28_25,            !- Tuesday Schedule:Day Name
    34_100_28_25,            !- Wednesday Schedule:Day Name
    34_100_28_25,            !- Thursday Schedule:Day Name
    34_100_28_25,            !- Friday Schedule:Day Name
    34_100_28_25,            !- Saturday Schedule:Day Name
    34_100_28_25,            !- Holiday Schedule:Day Name
    34_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    34_100_28_25,            !- CustomDay1 Schedule:Day Name
    34_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Cooling SP Sch_Jun,  !- Name
    34_100_28_25,            !- Sunday Schedule:Day Name
    34_100_28_25,            !- Monday Schedule:Day Name
    34_100_28_25,            !- Tuesday Schedule:Day Name
    34_100_28_25,            !- Wednesday Schedule:Day Name
    34_100_28_25,            !- Thursday Schedule:Day Name
    34_100_28_25,            !- Friday Schedule:Day Name
    34_100_28_25,            !- Saturday Schedule:Day Name
    34_100_28_25,            !- Holiday Schedule:Day Name
    34_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    34_100_28_25,            !- CustomDay1 Schedule:Day Name
    34_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Cooling SP Sch_Jul,  !- Name
    34_100_28_25,            !- Sunday Schedule:Day Name
    34_100_28_25,            !- Monday Schedule:Day Name
    34_100_28_25,            !- Tuesday Schedule:Day Name
    34_100_28_25,            !- Wednesday Schedule:Day Name
    34_100_28_25,            !- Thursday Schedule:Day Name
    34_100_28_25,            !- Friday Schedule:Day Name
    34_100_28_25,            !- Saturday Schedule:Day Name
    34_100_28_25,            !- Holiday Schedule:Day Name
    34_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    34_100_28_25,            !- CustomDay1 Schedule:Day Name
    34_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Cooling SP Sch_Aug,  !- Name
    34_100_28_25,            !- Sunday Schedule:Day Name
    34_100_28_25,            !- Monday Schedule:Day Name
    34_100_28_25,            !- Tuesday Schedule:Day Name
    34_100_28_25,            !- Wednesday Schedule:Day Name
    34_100_28_25,            !- Thursday Schedule:Day Name
    34_100_28_25,            !- Friday Schedule:Day Name
    34_100_28_25,            !- Saturday Schedule:Day Name
    34_100_28_25,            !- Holiday Schedule:Day Name
    34_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    34_100_28_25,            !- CustomDay1 Schedule:Day Name
    34_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Cooling SP Sch_Sep,  !- Name
    34_100_28_25,            !- Sunday Schedule:Day Name
    34_100_28_25,            !- Monday Schedule:Day Name
    34_100_28_25,            !- Tuesday Schedule:Day Name
    34_100_28_25,            !- Wednesday Schedule:Day Name
    34_100_28_25,            !- Thursday Schedule:Day Name
    34_100_28_25,            !- Friday Schedule:Day Name
    34_100_28_25,            !- Saturday Schedule:Day Name
    34_100_28_25,            !- Holiday Schedule:Day Name
    34_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    34_100_28_25,            !- CustomDay1 Schedule:Day Name
    34_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Cooling SP Sch_Oct,  !- Name
    11_100_28_25,            !- Sunday Schedule:Day Name
    11_100_28_25,            !- Monday Schedule:Day Name
    11_100_28_25,            !- Tuesday Schedule:Day Name
    11_100_28_25,            !- Wednesday Schedule:Day Name
    11_100_28_25,            !- Thursday Schedule:Day Name
    11_100_28_25,            !- Friday Schedule:Day Name
    11_100_28_25,            !- Saturday Schedule:Day Name
    11_100_28_25,            !- Holiday Schedule:Day Name
    11_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    11_100_28_25,            !- CustomDay1 Schedule:Day Name
    11_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Cooling SP Sch_Nov,  !- Name
    11_100_28_25,            !- Sunday Schedule:Day Name
    11_100_28_25,            !- Monday Schedule:Day Name
    11_100_28_25,            !- Tuesday Schedule:Day Name
    11_100_28_25,            !- Wednesday Schedule:Day Name
    11_100_28_25,            !- Thursday Schedule:Day Name
    11_100_28_25,            !- Friday Schedule:Day Name
    11_100_28_25,            !- Saturday Schedule:Day Name
    11_100_28_25,            !- Holiday Schedule:Day Name
    11_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    11_100_28_25,            !- CustomDay1 Schedule:Day Name
    11_100_28_25;            !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Cooling SP Sch_Dec,  !- Name
    11_100_28_25,            !- Sunday Schedule:Day Name
    11_100_28_25,            !- Monday Schedule:Day Name
    11_100_28_25,            !- Tuesday Schedule:Day Name
    11_100_28_25,            !- Wednesday Schedule:Day Name
    11_100_28_25,            !- Thursday Schedule:Day Name
    11_100_28_25,            !- Friday Schedule:Day Name
    11_100_28_25,            !- Saturday Schedule:Day Name
    11_100_28_25,            !- Holiday Schedule:Day Name
    11_100_28_25,            !- SummerDesignDay Schedule:Day Name
    12_100_28_25,            !- WinterDesignDay Schedule:Day Name
    11_100_28_25,            !- CustomDay1 Schedule:Day Name
    11_100_28_25;            !- CustomDay2 Schedule:Day Name

! Modified schedule: Blocco1:Zona1 Cooling SP Sch

  Schedule:Year,
    Blocco1:Zona1 Cooling SP Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Blocco1:Zona1 Cooling SP Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Blocco1:Zona1 Cooling SP Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Blocco1:Zona1 Cooling SP Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Blocco1:Zona1 Cooling SP Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Blocco1:Zona1 Cooling SP Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Blocco1:Zona1 Cooling SP Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Blocco1:Zona1 Cooling SP Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Blocco1:Zona1 Cooling SP Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Blocco1:Zona1 Cooling SP Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Blocco1:Zona1 Cooling SP Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Blocco1:Zona1 Cooling SP Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Blocco1:Zona1 Cooling SP Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

! Modified schedule: SuperCooling

  Schedule:Week:Daily,
    Blocco1:Zona1 Cooling Availability Sch_Jan,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Cooling Availability Sch_Feb,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Cooling Availability Sch_Mar,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Cooling Availability Sch_Apr,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Cooling Availability Sch_May,  !- Name
    34_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    34_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Cooling Availability Sch_Jun,  !- Name
    34_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    34_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Cooling Availability Sch_Jul,  !- Name
    34_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    34_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Cooling Availability Sch_Aug,  !- Name
    34_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    34_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Cooling Availability Sch_Sep,  !- Name
    34_0_1_1,                !- Sunday Schedule:Day Name
    34_0_1_1,                !- Monday Schedule:Day Name
    34_0_1_1,                !- Tuesday Schedule:Day Name
    34_0_1_1,                !- Wednesday Schedule:Day Name
    34_0_1_1,                !- Thursday Schedule:Day Name
    34_0_1_1,                !- Friday Schedule:Day Name
    34_0_1_1,                !- Saturday Schedule:Day Name
    34_0_1_1,                !- Holiday Schedule:Day Name
    34_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    34_0_1_1,                !- CustomDay1 Schedule:Day Name
    34_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Cooling Availability Sch_Oct,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Cooling Availability Sch_Nov,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

  Schedule:Week:Daily,
    Blocco1:Zona1 Cooling Availability Sch_Dec,  !- Name
    11_0_1_1,                !- Sunday Schedule:Day Name
    11_0_1_1,                !- Monday Schedule:Day Name
    11_0_1_1,                !- Tuesday Schedule:Day Name
    11_0_1_1,                !- Wednesday Schedule:Day Name
    11_0_1_1,                !- Thursday Schedule:Day Name
    11_0_1_1,                !- Friday Schedule:Day Name
    11_0_1_1,                !- Saturday Schedule:Day Name
    11_0_1_1,                !- Holiday Schedule:Day Name
    11_0_1_1,                !- SummerDesignDay Schedule:Day Name
    12_0_1_1,                !- WinterDesignDay Schedule:Day Name
    11_0_1_1,                !- CustomDay1 Schedule:Day Name
    11_0_1_1;                !- CustomDay2 Schedule:Day Name

! Modified schedule: Blocco1:Zona1 Cooling Availability Sch

  Schedule:Year,
    Blocco1:Zona1 Cooling Availability Sch,  !- Name
    Any number,              !- Schedule Type Limits Name
    Blocco1:Zona1 Cooling Availability Sch_Jan,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    1,                       !- End Month 1
    31,                      !- End Day 1
    Blocco1:Zona1 Cooling Availability Sch_Feb,  !- Schedule:Week Name 2
    2,                       !- Start Month 2
    1,                       !- Start Day 2
    2,                       !- End Month 2
    28,                      !- End Day 2
    Blocco1:Zona1 Cooling Availability Sch_Mar,  !- Schedule:Week Name 3
    3,                       !- Start Month 3
    1,                       !- Start Day 3
    3,                       !- End Month 3
    31,                      !- End Day 3
    Blocco1:Zona1 Cooling Availability Sch_Apr,  !- Schedule:Week Name 4
    4,                       !- Start Month 4
    1,                       !- Start Day 4
    4,                       !- End Month 4
    30,                      !- End Day 4
    Blocco1:Zona1 Cooling Availability Sch_May,  !- Schedule:Week Name 5
    5,                       !- Start Month 5
    1,                       !- Start Day 5
    5,                       !- End Month 5
    31,                      !- End Day 5
    Blocco1:Zona1 Cooling Availability Sch_Jun,  !- Schedule:Week Name 6
    6,                       !- Start Month 6
    1,                       !- Start Day 6
    6,                       !- End Month 6
    30,                      !- End Day 6
    Blocco1:Zona1 Cooling Availability Sch_Jul,  !- Schedule:Week Name 7
    7,                       !- Start Month 7
    1,                       !- Start Day 7
    7,                       !- End Month 7
    31,                      !- End Day 7
    Blocco1:Zona1 Cooling Availability Sch_Aug,  !- Schedule:Week Name 8
    8,                       !- Start Month 8
    1,                       !- Start Day 8
    8,                       !- End Month 8
    31,                      !- End Day 8
    Blocco1:Zona1 Cooling Availability Sch_Sep,  !- Schedule:Week Name 9
    9,                       !- Start Month 9
    1,                       !- Start Day 9
    9,                       !- End Month 9
    30,                      !- End Day 9
    Blocco1:Zona1 Cooling Availability Sch_Oct,  !- Schedule:Week Name 10
    10,                      !- Start Month 10
    1,                       !- Start Day 10
    10,                      !- End Month 10
    31,                      !- End Day 10
    Blocco1:Zona1 Cooling Availability Sch_Nov,  !- Schedule:Week Name 11
    11,                      !- Start Month 11
    1,                       !- Start Day 11
    11,                      !- End Month 11
    30,                      !- End Day 11
    Blocco1:Zona1 Cooling Availability Sch_Dec,  !- Schedule:Week Name 12
    12,                      !- Start Month 12
    1,                       !- Start Day 12
    12,                      !- End Month 12
    31;                      !- End Day 12

  Sizing:Zone,
    Blocco1:Zona1,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12,                      !- Zone Cooling Design Supply Air Temperature {C}
    0,                       !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    35,                      !- Zone Heating Design Supply Air Temperature {C}
    0,                       !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0077,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0156,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Blocco1:Zona1,           !- Design Specification Outdoor Air Object Name
    1.25,                    !- Zone Heating Sizing Factor
    1.15,                    !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0,                       !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ,                        !- Heating Maximum Air Flow Fraction
    Blocco1:Zona1;           !- Design Specification Zone Air Distribution Object Name

  DesignSpecification:ZoneAirDistribution,
    Blocco1:Zona1,           !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

  DesignSpecification:OutdoorAir,
    Blocco1:Zona1,           !- Name
    Sum,                     !- Outdoor Air Method
    .01,                     !- Outdoor Air Flow per Person {m3/s-person}
    0,                       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0,                       !- Outdoor Air Flow per Zone {m3/s}
    0,                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
    SuperVentMech;           !- Outdoor Air Schedule Name

  ZoneControl:Thermostat,
    Blocco1:Zona1 Thermostat,!- Name
    Blocco1:Zona1,           !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dual Setpoint - Zone Blocco1:Zona1;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Blocco1:Zona1,  !- Name
    Blocco1:Zona1 Heating Setpoint Schedule,  !- Heating Setpoint Temperature Schedule Name
    Blocco1:Zona1 Cooling SP Sch;  !- Cooling Setpoint Temperature Schedule Name

  ZoneHVAC:EquipmentConnections,
    Blocco1:Zona1,           !- Zone Name
    Blocco1:Zona1 Equipment, !- Zone Conditioning Equipment List Name
    Blocco1:Zona1 Inlets,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Node Blocco1:Zona1 Zone, !- Zone Air Node Name
    Node Blocco1:Zona1 Out;  !- Zone Return Air Node or NodeList Name

  ZoneHVAC:EquipmentList,
    Blocco1:Zona1 Equipment, !- Name
    SequentialLoad,          !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,  !- Zone Equipment 1 Object Type
    Blocco1:Zona1 Ideal Loads Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:IdealLoadsAirSystem,
    Blocco1:Zona1 Ideal Loads Air,  !- Name
    ,                        !- Availability Schedule Name
    Node Blocco1:Zona1 In,   !- Zone Supply Air Node Name
    ,                        !- Zone Exhaust Air Node Name
    ,                        !- System Inlet Air Node Name
    35,                      !- Maximum Heating Supply Air Temperature {C}
    12,                      !- Minimum Cooling Supply Air Temperature {C}
    0.0156,                  !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0077,                  !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
    LimitCapacity,           !- Heating Limit
    Autosize,                !- Maximum Heating Air Flow Rate {m3/s}
    Autosize,                !- Maximum Sensible Heating Capacity {W}
    LimitFlowRateAndCapacity,!- Cooling Limit
    Autosize,                !- Maximum Cooling Air Flow Rate {m3/s}
    Autosize,                !- Maximum Total Cooling Capacity {W}
    Blocco1:Zona1 Heating Availability Sch,  !- Heating Availability Schedule Name
    Blocco1:Zona1 Cooling Availability Sch,  !- Cooling Availability Schedule Name
    None,                    !- Dehumidification Control Type
    ,                        !- Cooling Sensible Heat Ratio {dimensionless}
    None,                    !- Humidification Control Type
    Blocco1:Zona1,           !- Design Specification Outdoor Air Object Name
    ,                        !- Outdoor Air Inlet Node Name
    ,                        !- Demand Controlled Ventilation Type
    NoEconomizer,            !- Outdoor Air Economizer Type
    None,                    !- Heat Recovery Type
    ,                        !- Sensible Heat Recovery Effectiveness {dimensionless}
    ;                        !- Latent Heat Recovery Effectiveness {dimensionless}

  NodeList,
    Blocco1:Zona1 Inlets,    !- Name
    Node Blocco1:Zona1 In;   !- Node 1 Name

  Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15,                    !- Cooling Sizing Factor
    2;                       !- Timesteps in Averaging Window

  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    DemandEndUseComponentsSummary,  !- Report 2 Name
    SensibleHeatGainSummary, !- Report 3 Name
    InputVerificationandResultsSummary,  !- Report 4 Name
    AdaptiveComfortSummary,  !- Report 5 Name
    ClimaticDataSummary,     !- Report 6 Name
    EquipmentSummary,        !- Report 7 Name
    EnvelopeSummary,         !- Report 8 Name
    LightingSummary,         !- Report 9 Name
    HVACSizingSummary,       !- Report 10 Name
    SystemSummary,           !- Report 11 Name
    ComponentSizingSummary,  !- Report 12 Name
    OutdoorAirSummary,       !- Report 13 Name
    ObjectCountSummary,      !- Report 14 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,  !- Report 15 Name
    PeakEnergyEndUseOtherFuelsMonthly;  !- Report 16 Name

  OutputControl:Table:Style,
    TabAndHTML,              !- Column Separator
    JtoKWH;                  !- Unit Conversion

  Output:EnvironmentalImpactFactors,
    Hourly;                  !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency

  Output:EnvironmentalImpactFactors,
    RunPeriod;               !- Reporting Frequency

  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,Gas:Facility,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,Electricity:Facility,monthly;

  Output:Meter,Gas:Facility,monthly;

  Output:Meter,InteriorEquipment:Electricity,monthly;

  Output:Meter,InteriorLights:Electricity,monthly;

  Output:Meter,Electricity:Facility,runperiod;

  Output:Meter,Gas:Facility,runperiod;

  Output:Meter,InteriorEquipment:Electricity,runperiod;

  Output:Meter,InteriorLights:Electricity,runperiod;

  OutputControl:IlluminanceMap:Style,
    Tab;                     !- Column Separator

  Output:Variable,Blocco1:Zona2,Zone Mean Air Temperature,hourly;

  Output:Variable,Blocco1:Zona2,Zone Mean Radiant Temperature,hourly;

  Output:Variable,Blocco1:Zona2,Zone Operative Temperature,hourly;

  Output:Variable,Blocco1:Zona2,Zone Air Relative Humidity,hourly;

  Output:Variable,Blocco1:Zona3,Zone Mean Air Temperature,hourly;

  Output:Variable,Blocco1:Zona3,Zone Mean Radiant Temperature,hourly;

  Output:Variable,Blocco1:Zona3,Zone Operative Temperature,hourly;

  Output:Variable,Blocco1:Zona3,Zone Air Relative Humidity,hourly;

  Output:Variable,Blocco1:Zona1,Zone Mean Air Temperature,hourly;

  Output:Variable,Blocco1:Zona1,Zone Mean Radiant Temperature,hourly;

  Output:Variable,Blocco1:Zona1,Zone Operative Temperature,hourly;

  Output:Variable,Blocco1:Zona1,Zone Air Relative Humidity,hourly;

  Output:Variable,Blocco1:Zona2,Zone Mean Air Temperature,monthly;

  Output:Variable,Blocco1:Zona2,Zone Mean Radiant Temperature,monthly;

  Output:Variable,Blocco1:Zona2,Zone Operative Temperature,monthly;

  Output:Variable,Blocco1:Zona2,Zone Air Relative Humidity,monthly;

  Output:Variable,Blocco1:Zona3,Zone Mean Air Temperature,monthly;

  Output:Variable,Blocco1:Zona3,Zone Mean Radiant Temperature,monthly;

  Output:Variable,Blocco1:Zona3,Zone Operative Temperature,monthly;

  Output:Variable,Blocco1:Zona3,Zone Air Relative Humidity,monthly;

  Output:Variable,Blocco1:Zona1,Zone Mean Air Temperature,monthly;

  Output:Variable,Blocco1:Zona1,Zone Mean Radiant Temperature,monthly;

  Output:Variable,Blocco1:Zona1,Zone Operative Temperature,monthly;

  Output:Variable,Blocco1:Zona1,Zone Air Relative Humidity,monthly;

  Output:Variable,Blocco1:Zona2,Zone Mean Air Temperature,runperiod;

  Output:Variable,Blocco1:Zona2,Zone Mean Radiant Temperature,runperiod;

  Output:Variable,Blocco1:Zona2,Zone Operative Temperature,runperiod;

  Output:Variable,Blocco1:Zona2,Zone Air Relative Humidity,runperiod;

  Output:Variable,Blocco1:Zona3,Zone Mean Air Temperature,runperiod;

  Output:Variable,Blocco1:Zona3,Zone Mean Radiant Temperature,runperiod;

  Output:Variable,Blocco1:Zona3,Zone Operative Temperature,runperiod;

  Output:Variable,Blocco1:Zona3,Zone Air Relative Humidity,runperiod;

  Output:Variable,Blocco1:Zona1,Zone Mean Air Temperature,runperiod;

  Output:Variable,Blocco1:Zona1,Zone Mean Radiant Temperature,runperiod;

  Output:Variable,Blocco1:Zona1,Zone Operative Temperature,runperiod;

  Output:Variable,Blocco1:Zona1,Zone Air Relative Humidity,runperiod;

  Output:Variable,Blocco1:Zona2,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,Blocco1:Zona2,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,Blocco1:Zona3,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,Blocco1:Zona3,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,Blocco1:Zona1,Zone Infiltration Air Change Rate,hourly;

  Output:Variable,Blocco1:Zona1,Zone Mechanical Ventilation Air Changes per Hour,hourly;

  Output:Variable,Blocco1:Zona2,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,Blocco1:Zona2,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,Blocco1:Zona3,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,Blocco1:Zona3,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,Blocco1:Zona1,Zone Infiltration Air Change Rate,monthly;

  Output:Variable,Blocco1:Zona1,Zone Mechanical Ventilation Air Changes per Hour,monthly;

  Output:Variable,Blocco1:Zona2,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,Blocco1:Zona2,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,Blocco1:Zona3,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,Blocco1:Zona3,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,Blocco1:Zona1,Zone Infiltration Air Change Rate,runperiod;

  Output:Variable,Blocco1:Zona1,Zone Mechanical Ventilation Air Changes per Hour,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,hourly;

  Output:Variable,*,Zone Ventilation Fan Electric Energy,hourly;

  Output:Variable,*,Fan Electric Power,hourly;

  Output:Variable,*,Water Use Equipment Heating Rate,hourly;

  Output:Variable,*,Facility Total Produced Electric Energy,hourly;

  Output:Variable,Blocco1:Zona2,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,Blocco1:Zona2,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,Blocco1:Zona3,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,Blocco1:Zona3,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,Blocco1:Zona1,Zone Air System Sensible Heating Rate,hourly;

  Output:Variable,Blocco1:Zona1,Zone Air System Sensible Cooling Rate,hourly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,monthly;

  Output:Variable,*,Zone Ventilation Fan Electric Energy,monthly;

  Output:Variable,*,Fan Electric Power,monthly;

  Output:Variable,*,Water Use Equipment Heating Rate,monthly;

  Output:Variable,*,Facility Total Produced Electric Energy,monthly;

  Output:Variable,Blocco1:Zona2,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,Blocco1:Zona2,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,Blocco1:Zona3,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,Blocco1:Zona3,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,Blocco1:Zona1,Zone Air System Sensible Heating Rate,monthly;

  Output:Variable,Blocco1:Zona1,Zone Air System Sensible Cooling Rate,monthly;

  Output:Variable,*,Zone Ideal Loads Supply Air Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Supply Air Total Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Heating Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Sensible Cooling Rate,runperiod;

  Output:Variable,*,Zone Ideal Loads Heat Recovery Total Cooling Rate,runperiod;

  Output:Variable,*,Zone Ventilation Fan Electric Energy,runperiod;

  Output:Variable,*,Fan Electric Power,runperiod;

  Output:Variable,*,Water Use Equipment Heating Rate,runperiod;

  Output:Variable,*,Facility Total Produced Electric Energy,runperiod;

  Output:Variable,Blocco1:Zona2,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,Blocco1:Zona2,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,Blocco1:Zona3,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,Blocco1:Zona3,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,Blocco1:Zona1,Zone Air System Sensible Heating Rate,runperiod;

  Output:Variable,Blocco1:Zona1,Zone Air System Sensible Cooling Rate,runperiod;

  Output:Variable,Blocco1:Zona2,Zone People Sensible Heating Rate,hourly;

  Output:Variable,Blocco1:Zona2,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Blocco1:Zona2,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,Blocco1:Zona2,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,Blocco1:Zona2,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,Blocco1:Zona2,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,Blocco1:Zona2,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,Blocco1:Zona2,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,Blocco1:Zona2,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,Blocco1:Zona2,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,Blocco1:Zona2,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,Blocco1:Zona2,Zone Other Equipment Total Heating Energy,hourly;

  Output:Variable,Blocco1:Zona3,Zone People Sensible Heating Rate,hourly;

  Output:Variable,Blocco1:Zona3,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Blocco1:Zona3,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,Blocco1:Zona3,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,Blocco1:Zona3,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,Blocco1:Zona3,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,Blocco1:Zona3,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,Blocco1:Zona3,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,Blocco1:Zona3,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,Blocco1:Zona3,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,Blocco1:Zona3,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,Blocco1:Zona3,Zone Other Equipment Total Heating Energy,hourly;

  Output:Variable,Blocco1:Zona1,Zone People Sensible Heating Rate,hourly;

  Output:Variable,Blocco1:Zona1,Zone Windows Total Transmitted Solar Radiation Rate,hourly;

  Output:Variable,Blocco1:Zona1,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,hourly;

  Output:Variable,Blocco1:Zona1,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,hourly;

  Output:Variable,Blocco1:Zona1,Zone Infiltration Sensible Heat Loss Energy,hourly;

  Output:Variable,Blocco1:Zona1,Zone Infiltration Sensible Heat Gain Energy,hourly;

  Output:Variable,Blocco1:Zona1,Zone Ventilation Sensible Heat Loss Energy,hourly;

  Output:Variable,Blocco1:Zona1,Zone Ventilation Sensible Heat Gain Energy,hourly;

  Output:Variable,Blocco1:Zona1,Zone Mixing Sensible Heat Loss Energy,hourly;

  Output:Variable,Blocco1:Zona1,Zone Mixing Sensible Heat Gain Energy,hourly;

  Output:Variable,Blocco1:Zona1,Zone Mixing Standard Density Volume Flow Rate,hourly;

  Output:Variable,Blocco1:Zona1,Zone Other Equipment Total Heating Energy,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona2#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona2#05:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona2#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona3#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona3#05:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona3#GeneralLights*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona1#07:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona1#05:InteriorEquipment*,hourly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona1#GeneralLights*,hourly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,hourly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,hourly;

  Output:Variable,*,Site Wind Speed,hourly;

  Output:Variable,*,Site Wind Direction,hourly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,hourly;

  Output:Variable,*,Site Solar Azimuth Angle,hourly;

  Output:Variable,*,Site Solar Altitude Angle,hourly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,hourly;

  Output:Variable,Blocco1:Zona2,Zone People Sensible Heating Rate,monthly;

  Output:Variable,Blocco1:Zona2,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Blocco1:Zona2,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,Blocco1:Zona2,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,Blocco1:Zona2,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,Blocco1:Zona2,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,Blocco1:Zona2,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,Blocco1:Zona2,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,Blocco1:Zona2,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,Blocco1:Zona2,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,Blocco1:Zona2,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,Blocco1:Zona2,Zone Other Equipment Total Heating Energy,monthly;

  Output:Variable,Blocco1:Zona3,Zone People Sensible Heating Rate,monthly;

  Output:Variable,Blocco1:Zona3,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Blocco1:Zona3,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,Blocco1:Zona3,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,Blocco1:Zona3,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,Blocco1:Zona3,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,Blocco1:Zona3,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,Blocco1:Zona3,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,Blocco1:Zona3,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,Blocco1:Zona3,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,Blocco1:Zona3,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,Blocco1:Zona3,Zone Other Equipment Total Heating Energy,monthly;

  Output:Variable,Blocco1:Zona1,Zone People Sensible Heating Rate,monthly;

  Output:Variable,Blocco1:Zona1,Zone Windows Total Transmitted Solar Radiation Rate,monthly;

  Output:Variable,Blocco1:Zona1,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,monthly;

  Output:Variable,Blocco1:Zona1,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,monthly;

  Output:Variable,Blocco1:Zona1,Zone Infiltration Sensible Heat Loss Energy,monthly;

  Output:Variable,Blocco1:Zona1,Zone Infiltration Sensible Heat Gain Energy,monthly;

  Output:Variable,Blocco1:Zona1,Zone Ventilation Sensible Heat Loss Energy,monthly;

  Output:Variable,Blocco1:Zona1,Zone Ventilation Sensible Heat Gain Energy,monthly;

  Output:Variable,Blocco1:Zona1,Zone Mixing Sensible Heat Loss Energy,monthly;

  Output:Variable,Blocco1:Zona1,Zone Mixing Sensible Heat Gain Energy,monthly;

  Output:Variable,Blocco1:Zona1,Zone Mixing Standard Density Volume Flow Rate,monthly;

  Output:Variable,Blocco1:Zona1,Zone Other Equipment Total Heating Energy,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona2#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona2#05:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona2#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona3#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona3#05:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona3#GeneralLights*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona1#07:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona1#05:InteriorEquipment*,monthly;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona1#GeneralLights*,monthly;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,monthly;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,monthly;

  Output:Variable,*,Site Wind Speed,monthly;

  Output:Variable,*,Site Wind Direction,monthly;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,monthly;

  Output:Variable,*,Site Solar Azimuth Angle,monthly;

  Output:Variable,*,Site Solar Altitude Angle,monthly;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,monthly;

  Output:Variable,Blocco1:Zona2,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,Blocco1:Zona2,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Blocco1:Zona2,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,Blocco1:Zona2,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,Blocco1:Zona2,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,Blocco1:Zona2,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,Blocco1:Zona2,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,Blocco1:Zona2,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,Blocco1:Zona2,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,Blocco1:Zona2,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,Blocco1:Zona2,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,Blocco1:Zona2,Zone Other Equipment Total Heating Energy,runperiod;

  Output:Variable,Blocco1:Zona3,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,Blocco1:Zona3,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Blocco1:Zona3,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,Blocco1:Zona3,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,Blocco1:Zona3,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,Blocco1:Zona3,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,Blocco1:Zona3,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,Blocco1:Zona3,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,Blocco1:Zona3,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,Blocco1:Zona3,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,Blocco1:Zona3,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,Blocco1:Zona3,Zone Other Equipment Total Heating Energy,runperiod;

  Output:Variable,Blocco1:Zona1,Zone People Sensible Heating Rate,runperiod;

  Output:Variable,Blocco1:Zona1,Zone Windows Total Transmitted Solar Radiation Rate,runperiod;

  Output:Variable,Blocco1:Zona1,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,runperiod;

  Output:Variable,Blocco1:Zona1,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,runperiod;

  Output:Variable,Blocco1:Zona1,Zone Infiltration Sensible Heat Loss Energy,runperiod;

  Output:Variable,Blocco1:Zona1,Zone Infiltration Sensible Heat Gain Energy,runperiod;

  Output:Variable,Blocco1:Zona1,Zone Ventilation Sensible Heat Loss Energy,runperiod;

  Output:Variable,Blocco1:Zona1,Zone Ventilation Sensible Heat Gain Energy,runperiod;

  Output:Variable,Blocco1:Zona1,Zone Mixing Sensible Heat Loss Energy,runperiod;

  Output:Variable,Blocco1:Zona1,Zone Mixing Sensible Heat Gain Energy,runperiod;

  Output:Variable,Blocco1:Zona1,Zone Mixing Standard Density Volume Flow Rate,runperiod;

  Output:Variable,Blocco1:Zona1,Zone Other Equipment Total Heating Energy,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona2#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona2#05:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona2#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona3#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona3#05:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona3#GeneralLights*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona1#07:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona1#05:InteriorEquipment*,runperiod;

  Output:Meter,ELECTRIC EQUIPMENT#Blocco1:Zona1#GeneralLights*,runperiod;

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,runperiod;

  Output:Variable,*,Site Outdoor Air Dewpoint Temperature,runperiod;

  Output:Variable,*,Site Wind Speed,runperiod;

  Output:Variable,*,Site Wind Direction,runperiod;

  Output:Variable,*,Site Direct Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Diffuse Solar Radiation Rate per Area,runperiod;

  Output:Variable,*,Site Solar Azimuth Angle,runperiod;

  Output:Variable,*,Site Solar Altitude Angle,runperiod;

  Output:Variable,*,Site Outdoor Air Barometric Pressure,runperiod;

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

  Output:Surfaces:List,Details;

  Output:Constructions,Constructions;

  Output:Variable,*,Zone Air Generic Air Contaminant Concentration,hourly;

  Output:Variable,*,Zone Air Generic Air Contaminant Concentration,monthly;

  Output:Variable,*,Zone Air Generic Air Contaminant Concentration,runperiod;

  OutputControl:ReportingTolerances,
    1.11,                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    1.11;                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:Diagnostics,
    DisplayAdvancedReportVariables;  !- Key 1

