!- Windows Line endings 

Version,
    9.0;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    Building,                 !- Name
    90,                       !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullExterior,             !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    AverageOverDaysInFrequency,    !- Calculation Method
    20,                       !- Calculation Frequency
    15000,                    !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,        !- Polygon Clipping Algorithm
    SimpleSkyDiffuseModeling;    !- Sky Diffuse Modeling Algorithm

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    2000,                     !- Surface Temperature Upper Limit
    0.00000001,               !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

ZoneAirContaminantBalance,
    No,                       !- Carbon Dioxide Concentration
    ,                         !- Outdoor Carbon Dioxide Schedule Name
    Yes,                      !- Generic Contaminant Concentration
    Off 24/7;                 !- Outdoor Generic Contaminant Schedule Name

ZoneCapacitanceMultiplier:ResearchSpecial,
    Multiplier,               !- Name
    ,                         !- Zone or ZoneList Name
    1,                        !- Temperature Capacity Multiplier
    1,                        !- Humidity Capacity Multiplier
    1,                        !- Carbon Dioxide Capacity Multiplier
    1;                        !- Generic Contaminant Capacity Multiplier

Timestep,
    6;                        !- Number of Timesteps per Hour

ConvergenceLimits,
    1,                        !- Minimum System Timestep
    25;                       !- Maximum HVAC Iterations

Site:Location,
    Office_On (01-01:31-12)  (01-01:31-12),    !- Name
    45.22,                    !- Latitude
    7.65,                     !- Longitude
    1,                        !- Time Zone
    287;                      !- Elevation

SizingPeriod:DesignDay,
    Summer Design Day in Office_On (01-01:31-12) Lug,    !- Name
    7,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32.1,                     !- Maximum DryBulb Temperature
    11,                       !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    22.8,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Office_On (01-01:31-12) Ago,    !- Name
    8,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    32.8,                     !- Maximum DryBulb Temperature
    11.5,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    23.5,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Summer Design Day in Office_On (01-01:31-12) Set,    !- Name
    9,                        !- Month
    15,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    29,                       !- Maximum DryBulb Temperature
    11.5,                     !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    20.2,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    0,                        !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    Yes,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0.98;                     !- Sky Clearness

SizingPeriod:DesignDay,
    Winter Design Day in Office_On (01-01:31-12),    !- Name
    1,                        !- Month
    15,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -5.9,                     !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    ,                         !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    WetBulb,                  !- Humidity Condition Type
    -5.9,                     !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    97924.4,                  !- Barometric Pressure
    8.5,                      !- Wind Speed
    0,                        !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ,                         !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

RunPeriod,
    Office_On (01-01:31-12),    !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    ,                         !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    ;                         !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime,
    Last Sunday in March,     !- Start Date
    Last Sunday in October;    !- End Date

Site:GroundTemperature:BuildingSurface,
    18,                       !- January Ground Temperature
    18,                       !- February Ground Temperature
    18,                       !- March Ground Temperature
    18,                       !- April Ground Temperature
    18,                       !- May Ground Temperature
    18,                       !- June Ground Temperature
    18,                       !- July Ground Temperature
    18,                       !- August Ground Temperature
    18,                       !- September Ground Temperature
    18,                       !- October Ground Temperature
    18,                       !- November Ground Temperature
    18;                       !- December Ground Temperature

Site:GroundTemperature:FCfactorMethod,
    1.99,                     !- January Ground Temperature
    1.11,                     !- February Ground Temperature
    2.67,                     !- March Ground Temperature
    5.12,                     !- April Ground Temperature
    11.52,                    !- May Ground Temperature
    16.46,                    !- June Ground Temperature
    19.79,                    !- July Ground Temperature
    20.81,                    !- August Ground Temperature
    19.08,                    !- September Ground Temperature
    15.24,                    !- October Ground Temperature
    10.12,                    !- November Ground Temperature
    5.36;                     !- December Ground Temperature

Site:GroundTemperature:Shallow,
    14,                       !- January Surface Ground Temperature
    14,                       !- February Surface Ground Temperature
    14,                       !- March Surface Ground Temperature
    14,                       !- April Surface Ground Temperature
    14,                       !- May Surface Ground Temperature
    14,                       !- June Surface Ground Temperature
    14,                       !- July Surface Ground Temperature
    14,                       !- August Surface Ground Temperature
    14,                       !- September Surface Ground Temperature
    14,                       !- October Surface Ground Temperature
    14,                       !- November Surface Ground Temperature
    14;                       !- December Surface Ground Temperature

Site:GroundTemperature:Deep,
    14,                       !- January Deep Ground Temperature
    14,                       !- February Deep Ground Temperature
    14,                       !- March Deep Ground Temperature
    14,                       !- April Deep Ground Temperature
    14,                       !- May Deep Ground Temperature
    14,                       !- June Deep Ground Temperature
    14,                       !- July Deep Ground Temperature
    14,                       !- August Deep Ground Temperature
    14,                       !- September Deep Ground Temperature
    14,                       !- October Deep Ground Temperature
    14,                       !- November Deep Ground Temperature
    14;                       !- December Deep Ground Temperature

Site:GroundReflectance,
    0.2,                      !- January Ground Reflectance
    0.2,                      !- February Ground Reflectance
    0.2,                      !- March Ground Reflectance
    0.2,                      !- April Ground Reflectance
    0.2,                      !- May Ground Reflectance
    0.2,                      !- June Ground Reflectance
    0.2,                      !- July Ground Reflectance
    0.2,                      !- August Ground Reflectance
    0.2,                      !- September Ground Reflectance
    0.2,                      !- October Ground Reflectance
    0.2,                      !- November Ground Reflectance
    0.2;                      !- December Ground Reflectance

Site:GroundReflectance:SnowModifier,
    2.0,                      !- Ground Reflected Solar Modifier
    2.0;                      !- Daylighting Ground Reflected Solar Modifier

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0.0,                      !- Lower Limit Value
    1.0,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    DISCRETE;                 !- Numeric Type

Schedule:Day:Hourly,
    0,                        !- Name
    Any Number,               !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    50,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    50,                       !- Hour 1
    50,                       !- Hour 2
    50,                       !- Hour 3
    50,                       !- Hour 4
    50,                       !- Hour 5
    50,                       !- Hour 6
    50,                       !- Hour 7
    50,                       !- Hour 8
    50,                       !- Hour 9
    50,                       !- Hour 10
    50,                       !- Hour 11
    50,                       !- Hour 12
    50,                       !- Hour 13
    50,                       !- Hour 14
    50,                       !- Hour 15
    50,                       !- Hour 16
    50,                       !- Hour 17
    50,                       !- Hour 18
    50,                       !- Hour 19
    50,                       !- Hour 20
    50,                       !- Hour 21
    50,                       !- Hour 22
    50,                       !- Hour 23
    50;                       !- Hour 24

Schedule:Day:Hourly,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch,    !- Name
    Control Type,             !- Schedule Type Limits Name
    4,                        !- Hour 1
    4,                        !- Hour 2
    4,                        !- Hour 3
    4,                        !- Hour 4
    4,                        !- Hour 5
    4,                        !- Hour 6
    4,                        !- Hour 7
    4,                        !- Hour 8
    4,                        !- Hour 9
    4,                        !- Hour 10
    4,                        !- Hour 11
    4,                        !- Hour 12
    4,                        !- Hour 13
    4,                        !- Hour 14
    4,                        !- Hour 15
    4,                        !- Hour 16
    4,                        !- Hour 17
    4,                        !- Hour 18
    4,                        !- Hour 19
    4,                        !- Hour 20
    4,                        !- Hour 21
    4,                        !- Hour 22
    4,                        !- Hour 23
    4;                        !- Hour 24

Schedule:Day:Hourly,
    Summer Control Type Day Sch - cool,    !- Name
    Control Type,             !- Schedule Type Limits Name
    2,                        !- Hour 1
    2,                        !- Hour 2
    2,                        !- Hour 3
    2,                        !- Hour 4
    2,                        !- Hour 5
    2,                        !- Hour 6
    2,                        !- Hour 7
    2,                        !- Hour 8
    2,                        !- Hour 9
    2,                        !- Hour 10
    2,                        !- Hour 11
    2,                        !- Hour 12
    2,                        !- Hour 13
    2,                        !- Hour 14
    2,                        !- Hour 15
    2,                        !- Hour 16
    2,                        !- Hour 17
    2,                        !- Hour 18
    2,                        !- Hour 19
    2,                        !- Hour 20
    2,                        !- Hour 21
    2,                        !- Hour 22
    2,                        !- Hour 23
    2;                        !- Hour 24

Schedule:Day:Hourly,
    Winter Control Type Day Sch - heat,    !- Name
    Control Type,             !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

Schedule:Day:Interval,
    11,                       !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    12,                       !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    11_-50_12_22,             !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    -50;                      !- Value Until Time 1

Schedule:Day:Interval,
    34_-50_12_22,             !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    7:00,                     !- Time 1
    12,                       !- Value Until Time 1
    18:00,                    !- Time 2
    22,                       !- Value Until Time 2
    24:00,                    !- Time 3
    12;                       !- Value Until Time 3

Schedule:Day:Interval,
    12_-50_12_22,             !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    22;                       !- Value Until Time 1

Schedule:Day:Interval,
    11_0_1_1,                 !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    0;                        !- Value Until Time 1

Schedule:Day:Interval,
    34_0_1_1,                 !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    7:00,                     !- Time 1
    1,                        !- Value Until Time 1
    18:00,                    !- Time 2
    1,                        !- Value Until Time 2
    24:00,                    !- Time 3
    1;                        !- Value Until Time 3

Schedule:Day:Interval,
    12_0_1_1,                 !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    1;                        !- Value Until Time 1

Schedule:Day:Interval,
    11_100_28_25,             !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    100;                      !- Value Until Time 1

Schedule:Day:Interval,
    12_100_28_25,             !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    24:00,                    !- Time 1
    25;                       !- Value Until Time 1

Schedule:Day:Interval,
    34_100_28_25,             !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    7:00,                     !- Time 1
    28,                       !- Value Until Time 1
    18:00,                    !- Time 2
    25,                       !- Value Until Time 2
    24:00,                    !- Time 3
    28;                       !- Value Until Time 3

Schedule:Day:List,
    1,                        !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    60,                       !- Minutes per Item
    0,                        !- Value 1
    0,                        !- Value 2
    0,                        !- Value 3
    0,                        !- Value 4
    0,                        !- Value 5
    0,                        !- Value 6
    0,                        !- Value 7
    0,                        !- Value 8
    1,                        !- Value 9
    1,                        !- Value 10
    1,                        !- Value 11
    1,                        !- Value 12
    1,                        !- Value 13
    1,                        !- Value 14
    1,                        !- Value 15
    1,                        !- Value 16
    1,                        !- Value 17
    1,                        !- Value 18
    0,                        !- Value 19
    0,                        !- Value 20
    0,                        !- Value 21
    0,                        !- Value 22
    0,                        !- Value 23
    0;                        !- Value 24

Schedule:Day:List,
    10000,                    !- Name
    Any number,               !- Schedule Type Limits Name
    No,                       !- Interpolate to Timestep
    30,                       !- Minutes per Item
    1,                        !- Value 1
    1,                        !- Value 2
    1,                        !- Value 3
    1,                        !- Value 4
    1,                        !- Value 5
    1,                        !- Value 6
    1,                        !- Value 7
    1,                        !- Value 8
    1,                        !- Value 9
    1,                        !- Value 10
    1,                        !- Value 11
    1,                        !- Value 12
    1,                        !- Value 13
    1,                        !- Value 14
    1,                        !- Value 15
    1,                        !- Value 16
    0,                        !- Value 17
    0,                        !- Value 18
    0,                        !- Value 19
    0,                        !- Value 20
    0,                        !- Value 21
    0,                        !- Value 22
    0,                        !- Value 23
    0,                        !- Value 24
    0,                        !- Value 25
    0,                        !- Value 26
    0,                        !- Value 27
    0,                        !- Value 28
    0,                        !- Value 29
    0,                        !- Value 30
    0,                        !- Value 31
    0,                        !- Value 32
    0,                        !- Value 33
    0,                        !- Value 34
    0,                        !- Value 35
    0,                        !- Value 36
    1,                        !- Value 37
    1,                        !- Value 38
    1,                        !- Value 39
    1,                        !- Value 40
    1,                        !- Value 41
    1,                        !- Value 42
    1,                        !- Value 43
    1,                        !- Value 44
    1,                        !- Value 45
    1,                        !- Value 46
    1,                        !- Value 47
    1;                        !- Value 48

Schedule:Week:Daily,
    Off,                      !- Name
    Off,                      !- Sunday ScheduleDay Name
    Off,                      !- Monday ScheduleDay Name
    Off,                      !- Tuesday ScheduleDay Name
    Off,                      !- Wednesday ScheduleDay Name
    Off,                      !- Thursday ScheduleDay Name
    Off,                      !- Friday ScheduleDay Name
    Off,                      !- Saturday ScheduleDay Name
    Off,                      !- Holiday ScheduleDay Name
    Off,                      !- SummerDesignDay ScheduleDay Name
    Off,                      !- WinterDesignDay ScheduleDay Name
    Off,                      !- CustomDay1 ScheduleDay Name
    Off;                      !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch,    !- Name
    Summer Control Type Day Sch,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch,    !- Name
    Winter Control Type Day Sch,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Summer Control Type Week Sch - cool,    !- Name
    Summer Control Type Day Sch - cool,    !- Sunday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Monday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Tuesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Wednesday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Thursday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Friday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Saturday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- Holiday ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- SummerDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- WinterDesignDay ScheduleDay Name
    Summer Control Type Day Sch - cool,    !- CustomDay1 ScheduleDay Name
    Summer Control Type Day Sch - cool;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Winter Control Type Week Sch - heat,    !- Name
    Winter Control Type Day Sch - heat,    !- Sunday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Monday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Tuesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Wednesday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Thursday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Friday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Saturday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- Holiday ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- SummerDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- WinterDesignDay ScheduleDay Name
    Winter Control Type Day Sch - heat,    !- CustomDay1 ScheduleDay Name
    Winter Control Type Day Sch - heat;    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SuperVentMech_Jan,        !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SuperVentMech_Feb,        !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SuperVentMech_Mar,        !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SuperVentMech_Apr,        !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SuperVentMech_May,        !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SuperVentMech_Jun,        !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SuperVentMech_Jul,        !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SuperVentMech_Aug,        !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SuperVentMech_Sep,        !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SuperVentMech_Oct,        !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SuperVentMech_Nov,        !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SuperVentMech_Dec,        !- Name
    11,                       !- Sunday ScheduleDay Name
    1,                        !- Monday ScheduleDay Name
    1,                        !- Tuesday ScheduleDay Name
    1,                        !- Wednesday ScheduleDay Name
    1,                        !- Thursday ScheduleDay Name
    1,                        !- Friday ScheduleDay Name
    1,                        !- Saturday ScheduleDay Name
    11,                       !- Holiday ScheduleDay Name
    1,                        !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    1,                        !- CustomDay1 ScheduleDay Name
    1;                        !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SuperVentNat_Jan,         !- Name
    12,                       !- Sunday ScheduleDay Name
    10000,                    !- Monday ScheduleDay Name
    10000,                    !- Tuesday ScheduleDay Name
    10000,                    !- Wednesday ScheduleDay Name
    10000,                    !- Thursday ScheduleDay Name
    10000,                    !- Friday ScheduleDay Name
    10000,                    !- Saturday ScheduleDay Name
    12,                       !- Holiday ScheduleDay Name
    10000,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10000,                    !- CustomDay1 ScheduleDay Name
    10000;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SuperVentNat_Feb,         !- Name
    12,                       !- Sunday ScheduleDay Name
    10000,                    !- Monday ScheduleDay Name
    10000,                    !- Tuesday ScheduleDay Name
    10000,                    !- Wednesday ScheduleDay Name
    10000,                    !- Thursday ScheduleDay Name
    10000,                    !- Friday ScheduleDay Name
    10000,                    !- Saturday ScheduleDay Name
    12,                       !- Holiday ScheduleDay Name
    10000,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10000,                    !- CustomDay1 ScheduleDay Name
    10000;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SuperVentNat_Mar,         !- Name
    12,                       !- Sunday ScheduleDay Name
    10000,                    !- Monday ScheduleDay Name
    10000,                    !- Tuesday ScheduleDay Name
    10000,                    !- Wednesday ScheduleDay Name
    10000,                    !- Thursday ScheduleDay Name
    10000,                    !- Friday ScheduleDay Name
    10000,                    !- Saturday ScheduleDay Name
    12,                       !- Holiday ScheduleDay Name
    10000,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10000,                    !- CustomDay1 ScheduleDay Name
    10000;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SuperVentNat_Apr,         !- Name
    12,                       !- Sunday ScheduleDay Name
    10000,                    !- Monday ScheduleDay Name
    10000,                    !- Tuesday ScheduleDay Name
    10000,                    !- Wednesday ScheduleDay Name
    10000,                    !- Thursday ScheduleDay Name
    10000,                    !- Friday ScheduleDay Name
    10000,                    !- Saturday ScheduleDay Name
    12,                       !- Holiday ScheduleDay Name
    10000,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10000,                    !- CustomDay1 ScheduleDay Name
    10000;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SuperVentNat_May,         !- Name
    12,                       !- Sunday ScheduleDay Name
    10000,                    !- Monday ScheduleDay Name
    10000,                    !- Tuesday ScheduleDay Name
    10000,                    !- Wednesday ScheduleDay Name
    10000,                    !- Thursday ScheduleDay Name
    10000,                    !- Friday ScheduleDay Name
    10000,                    !- Saturday ScheduleDay Name
    12,                       !- Holiday ScheduleDay Name
    10000,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10000,                    !- CustomDay1 ScheduleDay Name
    10000;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SuperVentNat_Jun,         !- Name
    12,                       !- Sunday ScheduleDay Name
    10000,                    !- Monday ScheduleDay Name
    10000,                    !- Tuesday ScheduleDay Name
    10000,                    !- Wednesday ScheduleDay Name
    10000,                    !- Thursday ScheduleDay Name
    10000,                    !- Friday ScheduleDay Name
    10000,                    !- Saturday ScheduleDay Name
    12,                       !- Holiday ScheduleDay Name
    10000,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10000,                    !- CustomDay1 ScheduleDay Name
    10000;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SuperVentNat_Jul,         !- Name
    12,                       !- Sunday ScheduleDay Name
    10000,                    !- Monday ScheduleDay Name
    10000,                    !- Tuesday ScheduleDay Name
    10000,                    !- Wednesday ScheduleDay Name
    10000,                    !- Thursday ScheduleDay Name
    10000,                    !- Friday ScheduleDay Name
    10000,                    !- Saturday ScheduleDay Name
    12,                       !- Holiday ScheduleDay Name
    10000,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10000,                    !- CustomDay1 ScheduleDay Name
    10000;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SuperVentNat_Aug,         !- Name
    12,                       !- Sunday ScheduleDay Name
    10000,                    !- Monday ScheduleDay Name
    10000,                    !- Tuesday ScheduleDay Name
    10000,                    !- Wednesday ScheduleDay Name
    10000,                    !- Thursday ScheduleDay Name
    10000,                    !- Friday ScheduleDay Name
    10000,                    !- Saturday ScheduleDay Name
    12,                       !- Holiday ScheduleDay Name
    10000,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10000,                    !- CustomDay1 ScheduleDay Name
    10000;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SuperVentNat_Sep,         !- Name
    12,                       !- Sunday ScheduleDay Name
    10000,                    !- Monday ScheduleDay Name
    10000,                    !- Tuesday ScheduleDay Name
    10000,                    !- Wednesday ScheduleDay Name
    10000,                    !- Thursday ScheduleDay Name
    10000,                    !- Friday ScheduleDay Name
    10000,                    !- Saturday ScheduleDay Name
    12,                       !- Holiday ScheduleDay Name
    10000,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10000,                    !- CustomDay1 ScheduleDay Name
    10000;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SuperVentNat_Oct,         !- Name
    12,                       !- Sunday ScheduleDay Name
    10000,                    !- Monday ScheduleDay Name
    10000,                    !- Tuesday ScheduleDay Name
    10000,                    !- Wednesday ScheduleDay Name
    10000,                    !- Thursday ScheduleDay Name
    10000,                    !- Friday ScheduleDay Name
    10000,                    !- Saturday ScheduleDay Name
    12,                       !- Holiday ScheduleDay Name
    10000,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10000,                    !- CustomDay1 ScheduleDay Name
    10000;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SuperVentNat_Nov,         !- Name
    12,                       !- Sunday ScheduleDay Name
    10000,                    !- Monday ScheduleDay Name
    10000,                    !- Tuesday ScheduleDay Name
    10000,                    !- Wednesday ScheduleDay Name
    10000,                    !- Thursday ScheduleDay Name
    10000,                    !- Friday ScheduleDay Name
    10000,                    !- Saturday ScheduleDay Name
    12,                       !- Holiday ScheduleDay Name
    10000,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10000,                    !- CustomDay1 ScheduleDay Name
    10000;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    SuperVentNat_Dec,         !- Name
    12,                       !- Sunday ScheduleDay Name
    10000,                    !- Monday ScheduleDay Name
    10000,                    !- Tuesday ScheduleDay Name
    10000,                    !- Wednesday ScheduleDay Name
    10000,                    !- Thursday ScheduleDay Name
    10000,                    !- Friday ScheduleDay Name
    10000,                    !- Saturday ScheduleDay Name
    12,                       !- Holiday ScheduleDay Name
    10000,                    !- SummerDesignDay ScheduleDay Name
    11,                       !- WinterDesignDay ScheduleDay Name
    10000,                    !- CustomDay1 ScheduleDay Name
    10000;                    !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Heating Setpoint Schedule_Jan,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    34_-50_12_22,             !- Monday ScheduleDay Name
    34_-50_12_22,             !- Tuesday ScheduleDay Name
    34_-50_12_22,             !- Wednesday ScheduleDay Name
    34_-50_12_22,             !- Thursday ScheduleDay Name
    34_-50_12_22,             !- Friday ScheduleDay Name
    34_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    34_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    34_-50_12_22,             !- CustomDay1 ScheduleDay Name
    34_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Heating Setpoint Schedule_Feb,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    34_-50_12_22,             !- Monday ScheduleDay Name
    34_-50_12_22,             !- Tuesday ScheduleDay Name
    34_-50_12_22,             !- Wednesday ScheduleDay Name
    34_-50_12_22,             !- Thursday ScheduleDay Name
    34_-50_12_22,             !- Friday ScheduleDay Name
    34_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    34_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    34_-50_12_22,             !- CustomDay1 ScheduleDay Name
    34_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Heating Setpoint Schedule_Mar,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    34_-50_12_22,             !- Monday ScheduleDay Name
    34_-50_12_22,             !- Tuesday ScheduleDay Name
    34_-50_12_22,             !- Wednesday ScheduleDay Name
    34_-50_12_22,             !- Thursday ScheduleDay Name
    34_-50_12_22,             !- Friday ScheduleDay Name
    34_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    34_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    34_-50_12_22,             !- CustomDay1 ScheduleDay Name
    34_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Heating Setpoint Schedule_Apr,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    11_-50_12_22,             !- Monday ScheduleDay Name
    11_-50_12_22,             !- Tuesday ScheduleDay Name
    11_-50_12_22,             !- Wednesday ScheduleDay Name
    11_-50_12_22,             !- Thursday ScheduleDay Name
    11_-50_12_22,             !- Friday ScheduleDay Name
    11_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    11_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_22,             !- CustomDay1 ScheduleDay Name
    11_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Heating Setpoint Schedule_May,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    11_-50_12_22,             !- Monday ScheduleDay Name
    11_-50_12_22,             !- Tuesday ScheduleDay Name
    11_-50_12_22,             !- Wednesday ScheduleDay Name
    11_-50_12_22,             !- Thursday ScheduleDay Name
    11_-50_12_22,             !- Friday ScheduleDay Name
    11_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    11_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_22,             !- CustomDay1 ScheduleDay Name
    11_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Heating Setpoint Schedule_Jun,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    11_-50_12_22,             !- Monday ScheduleDay Name
    11_-50_12_22,             !- Tuesday ScheduleDay Name
    11_-50_12_22,             !- Wednesday ScheduleDay Name
    11_-50_12_22,             !- Thursday ScheduleDay Name
    11_-50_12_22,             !- Friday ScheduleDay Name
    11_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    11_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_22,             !- CustomDay1 ScheduleDay Name
    11_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Heating Setpoint Schedule_Jul,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    11_-50_12_22,             !- Monday ScheduleDay Name
    11_-50_12_22,             !- Tuesday ScheduleDay Name
    11_-50_12_22,             !- Wednesday ScheduleDay Name
    11_-50_12_22,             !- Thursday ScheduleDay Name
    11_-50_12_22,             !- Friday ScheduleDay Name
    11_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    11_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_22,             !- CustomDay1 ScheduleDay Name
    11_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Heating Setpoint Schedule_Aug,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    11_-50_12_22,             !- Monday ScheduleDay Name
    11_-50_12_22,             !- Tuesday ScheduleDay Name
    11_-50_12_22,             !- Wednesday ScheduleDay Name
    11_-50_12_22,             !- Thursday ScheduleDay Name
    11_-50_12_22,             !- Friday ScheduleDay Name
    11_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    11_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_22,             !- CustomDay1 ScheduleDay Name
    11_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Heating Setpoint Schedule_Sep,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    11_-50_12_22,             !- Monday ScheduleDay Name
    11_-50_12_22,             !- Tuesday ScheduleDay Name
    11_-50_12_22,             !- Wednesday ScheduleDay Name
    11_-50_12_22,             !- Thursday ScheduleDay Name
    11_-50_12_22,             !- Friday ScheduleDay Name
    11_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    11_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_22,             !- CustomDay1 ScheduleDay Name
    11_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Heating Setpoint Schedule_Oct,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    34_-50_12_22,             !- Monday ScheduleDay Name
    34_-50_12_22,             !- Tuesday ScheduleDay Name
    34_-50_12_22,             !- Wednesday ScheduleDay Name
    34_-50_12_22,             !- Thursday ScheduleDay Name
    34_-50_12_22,             !- Friday ScheduleDay Name
    34_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    34_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    34_-50_12_22,             !- CustomDay1 ScheduleDay Name
    34_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Heating Setpoint Schedule_Nov,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    34_-50_12_22,             !- Monday ScheduleDay Name
    34_-50_12_22,             !- Tuesday ScheduleDay Name
    34_-50_12_22,             !- Wednesday ScheduleDay Name
    34_-50_12_22,             !- Thursday ScheduleDay Name
    34_-50_12_22,             !- Friday ScheduleDay Name
    34_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    34_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    34_-50_12_22,             !- CustomDay1 ScheduleDay Name
    34_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Heating Setpoint Schedule_Dec,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    34_-50_12_22,             !- Monday ScheduleDay Name
    34_-50_12_22,             !- Tuesday ScheduleDay Name
    34_-50_12_22,             !- Wednesday ScheduleDay Name
    34_-50_12_22,             !- Thursday ScheduleDay Name
    34_-50_12_22,             !- Friday ScheduleDay Name
    34_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    34_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    34_-50_12_22,             !- CustomDay1 ScheduleDay Name
    34_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Heating Availability Sch_Jan,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Heating Availability Sch_Feb,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Heating Availability Sch_Mar,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Heating Availability Sch_Apr,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Heating Availability Sch_May,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Heating Availability Sch_Jun,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Heating Availability Sch_Jul,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Heating Availability Sch_Aug,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Heating Availability Sch_Sep,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Heating Availability Sch_Oct,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Heating Availability Sch_Nov,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Heating Availability Sch_Dec,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Cooling SP Sch_Jan,    !- Name
    11_100_28_25,             !- Sunday ScheduleDay Name
    11_100_28_25,             !- Monday ScheduleDay Name
    11_100_28_25,             !- Tuesday ScheduleDay Name
    11_100_28_25,             !- Wednesday ScheduleDay Name
    11_100_28_25,             !- Thursday ScheduleDay Name
    11_100_28_25,             !- Friday ScheduleDay Name
    11_100_28_25,             !- Saturday ScheduleDay Name
    11_100_28_25,             !- Holiday ScheduleDay Name
    11_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    11_100_28_25,             !- CustomDay1 ScheduleDay Name
    11_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Cooling SP Sch_Feb,    !- Name
    11_100_28_25,             !- Sunday ScheduleDay Name
    11_100_28_25,             !- Monday ScheduleDay Name
    11_100_28_25,             !- Tuesday ScheduleDay Name
    11_100_28_25,             !- Wednesday ScheduleDay Name
    11_100_28_25,             !- Thursday ScheduleDay Name
    11_100_28_25,             !- Friday ScheduleDay Name
    11_100_28_25,             !- Saturday ScheduleDay Name
    11_100_28_25,             !- Holiday ScheduleDay Name
    11_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    11_100_28_25,             !- CustomDay1 ScheduleDay Name
    11_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Cooling SP Sch_Mar,    !- Name
    11_100_28_25,             !- Sunday ScheduleDay Name
    11_100_28_25,             !- Monday ScheduleDay Name
    11_100_28_25,             !- Tuesday ScheduleDay Name
    11_100_28_25,             !- Wednesday ScheduleDay Name
    11_100_28_25,             !- Thursday ScheduleDay Name
    11_100_28_25,             !- Friday ScheduleDay Name
    11_100_28_25,             !- Saturday ScheduleDay Name
    11_100_28_25,             !- Holiday ScheduleDay Name
    11_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    11_100_28_25,             !- CustomDay1 ScheduleDay Name
    11_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Cooling SP Sch_Apr,    !- Name
    11_100_28_25,             !- Sunday ScheduleDay Name
    11_100_28_25,             !- Monday ScheduleDay Name
    11_100_28_25,             !- Tuesday ScheduleDay Name
    11_100_28_25,             !- Wednesday ScheduleDay Name
    11_100_28_25,             !- Thursday ScheduleDay Name
    11_100_28_25,             !- Friday ScheduleDay Name
    11_100_28_25,             !- Saturday ScheduleDay Name
    11_100_28_25,             !- Holiday ScheduleDay Name
    11_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    11_100_28_25,             !- CustomDay1 ScheduleDay Name
    11_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Cooling SP Sch_May,    !- Name
    34_100_28_25,             !- Sunday ScheduleDay Name
    34_100_28_25,             !- Monday ScheduleDay Name
    34_100_28_25,             !- Tuesday ScheduleDay Name
    34_100_28_25,             !- Wednesday ScheduleDay Name
    34_100_28_25,             !- Thursday ScheduleDay Name
    34_100_28_25,             !- Friday ScheduleDay Name
    34_100_28_25,             !- Saturday ScheduleDay Name
    34_100_28_25,             !- Holiday ScheduleDay Name
    34_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    34_100_28_25,             !- CustomDay1 ScheduleDay Name
    34_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Cooling SP Sch_Jun,    !- Name
    34_100_28_25,             !- Sunday ScheduleDay Name
    34_100_28_25,             !- Monday ScheduleDay Name
    34_100_28_25,             !- Tuesday ScheduleDay Name
    34_100_28_25,             !- Wednesday ScheduleDay Name
    34_100_28_25,             !- Thursday ScheduleDay Name
    34_100_28_25,             !- Friday ScheduleDay Name
    34_100_28_25,             !- Saturday ScheduleDay Name
    34_100_28_25,             !- Holiday ScheduleDay Name
    34_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    34_100_28_25,             !- CustomDay1 ScheduleDay Name
    34_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Cooling SP Sch_Jul,    !- Name
    34_100_28_25,             !- Sunday ScheduleDay Name
    34_100_28_25,             !- Monday ScheduleDay Name
    34_100_28_25,             !- Tuesday ScheduleDay Name
    34_100_28_25,             !- Wednesday ScheduleDay Name
    34_100_28_25,             !- Thursday ScheduleDay Name
    34_100_28_25,             !- Friday ScheduleDay Name
    34_100_28_25,             !- Saturday ScheduleDay Name
    34_100_28_25,             !- Holiday ScheduleDay Name
    34_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    34_100_28_25,             !- CustomDay1 ScheduleDay Name
    34_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Cooling SP Sch_Aug,    !- Name
    34_100_28_25,             !- Sunday ScheduleDay Name
    34_100_28_25,             !- Monday ScheduleDay Name
    34_100_28_25,             !- Tuesday ScheduleDay Name
    34_100_28_25,             !- Wednesday ScheduleDay Name
    34_100_28_25,             !- Thursday ScheduleDay Name
    34_100_28_25,             !- Friday ScheduleDay Name
    34_100_28_25,             !- Saturday ScheduleDay Name
    34_100_28_25,             !- Holiday ScheduleDay Name
    34_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    34_100_28_25,             !- CustomDay1 ScheduleDay Name
    34_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Cooling SP Sch_Sep,    !- Name
    34_100_28_25,             !- Sunday ScheduleDay Name
    34_100_28_25,             !- Monday ScheduleDay Name
    34_100_28_25,             !- Tuesday ScheduleDay Name
    34_100_28_25,             !- Wednesday ScheduleDay Name
    34_100_28_25,             !- Thursday ScheduleDay Name
    34_100_28_25,             !- Friday ScheduleDay Name
    34_100_28_25,             !- Saturday ScheduleDay Name
    34_100_28_25,             !- Holiday ScheduleDay Name
    34_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    34_100_28_25,             !- CustomDay1 ScheduleDay Name
    34_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Cooling SP Sch_Oct,    !- Name
    11_100_28_25,             !- Sunday ScheduleDay Name
    11_100_28_25,             !- Monday ScheduleDay Name
    11_100_28_25,             !- Tuesday ScheduleDay Name
    11_100_28_25,             !- Wednesday ScheduleDay Name
    11_100_28_25,             !- Thursday ScheduleDay Name
    11_100_28_25,             !- Friday ScheduleDay Name
    11_100_28_25,             !- Saturday ScheduleDay Name
    11_100_28_25,             !- Holiday ScheduleDay Name
    11_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    11_100_28_25,             !- CustomDay1 ScheduleDay Name
    11_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Cooling SP Sch_Nov,    !- Name
    11_100_28_25,             !- Sunday ScheduleDay Name
    11_100_28_25,             !- Monday ScheduleDay Name
    11_100_28_25,             !- Tuesday ScheduleDay Name
    11_100_28_25,             !- Wednesday ScheduleDay Name
    11_100_28_25,             !- Thursday ScheduleDay Name
    11_100_28_25,             !- Friday ScheduleDay Name
    11_100_28_25,             !- Saturday ScheduleDay Name
    11_100_28_25,             !- Holiday ScheduleDay Name
    11_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    11_100_28_25,             !- CustomDay1 ScheduleDay Name
    11_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Cooling SP Sch_Dec,    !- Name
    11_100_28_25,             !- Sunday ScheduleDay Name
    11_100_28_25,             !- Monday ScheduleDay Name
    11_100_28_25,             !- Tuesday ScheduleDay Name
    11_100_28_25,             !- Wednesday ScheduleDay Name
    11_100_28_25,             !- Thursday ScheduleDay Name
    11_100_28_25,             !- Friday ScheduleDay Name
    11_100_28_25,             !- Saturday ScheduleDay Name
    11_100_28_25,             !- Holiday ScheduleDay Name
    11_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    11_100_28_25,             !- CustomDay1 ScheduleDay Name
    11_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Cooling Availability Sch_Jan,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Cooling Availability Sch_Feb,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Cooling Availability Sch_Mar,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Cooling Availability Sch_Apr,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Cooling Availability Sch_May,    !- Name
    34_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    34_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Cooling Availability Sch_Jun,    !- Name
    34_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    34_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Cooling Availability Sch_Jul,    !- Name
    34_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    34_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Cooling Availability Sch_Aug,    !- Name
    34_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    34_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Cooling Availability Sch_Sep,    !- Name
    34_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    34_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Cooling Availability Sch_Oct,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Cooling Availability Sch_Nov,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona2 Cooling Availability Sch_Dec,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Heating Setpoint Schedule_Jan,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    34_-50_12_22,             !- Monday ScheduleDay Name
    34_-50_12_22,             !- Tuesday ScheduleDay Name
    34_-50_12_22,             !- Wednesday ScheduleDay Name
    34_-50_12_22,             !- Thursday ScheduleDay Name
    34_-50_12_22,             !- Friday ScheduleDay Name
    34_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    34_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    34_-50_12_22,             !- CustomDay1 ScheduleDay Name
    34_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Heating Setpoint Schedule_Feb,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    34_-50_12_22,             !- Monday ScheduleDay Name
    34_-50_12_22,             !- Tuesday ScheduleDay Name
    34_-50_12_22,             !- Wednesday ScheduleDay Name
    34_-50_12_22,             !- Thursday ScheduleDay Name
    34_-50_12_22,             !- Friday ScheduleDay Name
    34_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    34_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    34_-50_12_22,             !- CustomDay1 ScheduleDay Name
    34_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Heating Setpoint Schedule_Mar,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    34_-50_12_22,             !- Monday ScheduleDay Name
    34_-50_12_22,             !- Tuesday ScheduleDay Name
    34_-50_12_22,             !- Wednesday ScheduleDay Name
    34_-50_12_22,             !- Thursday ScheduleDay Name
    34_-50_12_22,             !- Friday ScheduleDay Name
    34_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    34_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    34_-50_12_22,             !- CustomDay1 ScheduleDay Name
    34_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Heating Setpoint Schedule_Apr,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    11_-50_12_22,             !- Monday ScheduleDay Name
    11_-50_12_22,             !- Tuesday ScheduleDay Name
    11_-50_12_22,             !- Wednesday ScheduleDay Name
    11_-50_12_22,             !- Thursday ScheduleDay Name
    11_-50_12_22,             !- Friday ScheduleDay Name
    11_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    11_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_22,             !- CustomDay1 ScheduleDay Name
    11_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Heating Setpoint Schedule_May,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    11_-50_12_22,             !- Monday ScheduleDay Name
    11_-50_12_22,             !- Tuesday ScheduleDay Name
    11_-50_12_22,             !- Wednesday ScheduleDay Name
    11_-50_12_22,             !- Thursday ScheduleDay Name
    11_-50_12_22,             !- Friday ScheduleDay Name
    11_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    11_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_22,             !- CustomDay1 ScheduleDay Name
    11_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Heating Setpoint Schedule_Jun,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    11_-50_12_22,             !- Monday ScheduleDay Name
    11_-50_12_22,             !- Tuesday ScheduleDay Name
    11_-50_12_22,             !- Wednesday ScheduleDay Name
    11_-50_12_22,             !- Thursday ScheduleDay Name
    11_-50_12_22,             !- Friday ScheduleDay Name
    11_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    11_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_22,             !- CustomDay1 ScheduleDay Name
    11_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Heating Setpoint Schedule_Jul,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    11_-50_12_22,             !- Monday ScheduleDay Name
    11_-50_12_22,             !- Tuesday ScheduleDay Name
    11_-50_12_22,             !- Wednesday ScheduleDay Name
    11_-50_12_22,             !- Thursday ScheduleDay Name
    11_-50_12_22,             !- Friday ScheduleDay Name
    11_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    11_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_22,             !- CustomDay1 ScheduleDay Name
    11_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Heating Setpoint Schedule_Aug,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    11_-50_12_22,             !- Monday ScheduleDay Name
    11_-50_12_22,             !- Tuesday ScheduleDay Name
    11_-50_12_22,             !- Wednesday ScheduleDay Name
    11_-50_12_22,             !- Thursday ScheduleDay Name
    11_-50_12_22,             !- Friday ScheduleDay Name
    11_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    11_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_22,             !- CustomDay1 ScheduleDay Name
    11_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Heating Setpoint Schedule_Sep,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    11_-50_12_22,             !- Monday ScheduleDay Name
    11_-50_12_22,             !- Tuesday ScheduleDay Name
    11_-50_12_22,             !- Wednesday ScheduleDay Name
    11_-50_12_22,             !- Thursday ScheduleDay Name
    11_-50_12_22,             !- Friday ScheduleDay Name
    11_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    11_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_22,             !- CustomDay1 ScheduleDay Name
    11_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Heating Setpoint Schedule_Oct,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    34_-50_12_22,             !- Monday ScheduleDay Name
    34_-50_12_22,             !- Tuesday ScheduleDay Name
    34_-50_12_22,             !- Wednesday ScheduleDay Name
    34_-50_12_22,             !- Thursday ScheduleDay Name
    34_-50_12_22,             !- Friday ScheduleDay Name
    34_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    34_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    34_-50_12_22,             !- CustomDay1 ScheduleDay Name
    34_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Heating Setpoint Schedule_Nov,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    34_-50_12_22,             !- Monday ScheduleDay Name
    34_-50_12_22,             !- Tuesday ScheduleDay Name
    34_-50_12_22,             !- Wednesday ScheduleDay Name
    34_-50_12_22,             !- Thursday ScheduleDay Name
    34_-50_12_22,             !- Friday ScheduleDay Name
    34_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    34_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    34_-50_12_22,             !- CustomDay1 ScheduleDay Name
    34_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Heating Setpoint Schedule_Dec,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    34_-50_12_22,             !- Monday ScheduleDay Name
    34_-50_12_22,             !- Tuesday ScheduleDay Name
    34_-50_12_22,             !- Wednesday ScheduleDay Name
    34_-50_12_22,             !- Thursday ScheduleDay Name
    34_-50_12_22,             !- Friday ScheduleDay Name
    34_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    34_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    34_-50_12_22,             !- CustomDay1 ScheduleDay Name
    34_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Heating Availability Sch_Jan,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Heating Availability Sch_Feb,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Heating Availability Sch_Mar,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Heating Availability Sch_Apr,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Heating Availability Sch_May,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Heating Availability Sch_Jun,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Heating Availability Sch_Jul,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Heating Availability Sch_Aug,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Heating Availability Sch_Sep,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Heating Availability Sch_Oct,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Heating Availability Sch_Nov,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Heating Availability Sch_Dec,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Cooling SP Sch_Jan,    !- Name
    11_100_28_25,             !- Sunday ScheduleDay Name
    11_100_28_25,             !- Monday ScheduleDay Name
    11_100_28_25,             !- Tuesday ScheduleDay Name
    11_100_28_25,             !- Wednesday ScheduleDay Name
    11_100_28_25,             !- Thursday ScheduleDay Name
    11_100_28_25,             !- Friday ScheduleDay Name
    11_100_28_25,             !- Saturday ScheduleDay Name
    11_100_28_25,             !- Holiday ScheduleDay Name
    11_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    11_100_28_25,             !- CustomDay1 ScheduleDay Name
    11_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Cooling SP Sch_Feb,    !- Name
    11_100_28_25,             !- Sunday ScheduleDay Name
    11_100_28_25,             !- Monday ScheduleDay Name
    11_100_28_25,             !- Tuesday ScheduleDay Name
    11_100_28_25,             !- Wednesday ScheduleDay Name
    11_100_28_25,             !- Thursday ScheduleDay Name
    11_100_28_25,             !- Friday ScheduleDay Name
    11_100_28_25,             !- Saturday ScheduleDay Name
    11_100_28_25,             !- Holiday ScheduleDay Name
    11_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    11_100_28_25,             !- CustomDay1 ScheduleDay Name
    11_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Cooling SP Sch_Mar,    !- Name
    11_100_28_25,             !- Sunday ScheduleDay Name
    11_100_28_25,             !- Monday ScheduleDay Name
    11_100_28_25,             !- Tuesday ScheduleDay Name
    11_100_28_25,             !- Wednesday ScheduleDay Name
    11_100_28_25,             !- Thursday ScheduleDay Name
    11_100_28_25,             !- Friday ScheduleDay Name
    11_100_28_25,             !- Saturday ScheduleDay Name
    11_100_28_25,             !- Holiday ScheduleDay Name
    11_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    11_100_28_25,             !- CustomDay1 ScheduleDay Name
    11_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Cooling SP Sch_Apr,    !- Name
    11_100_28_25,             !- Sunday ScheduleDay Name
    11_100_28_25,             !- Monday ScheduleDay Name
    11_100_28_25,             !- Tuesday ScheduleDay Name
    11_100_28_25,             !- Wednesday ScheduleDay Name
    11_100_28_25,             !- Thursday ScheduleDay Name
    11_100_28_25,             !- Friday ScheduleDay Name
    11_100_28_25,             !- Saturday ScheduleDay Name
    11_100_28_25,             !- Holiday ScheduleDay Name
    11_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    11_100_28_25,             !- CustomDay1 ScheduleDay Name
    11_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Cooling SP Sch_May,    !- Name
    34_100_28_25,             !- Sunday ScheduleDay Name
    34_100_28_25,             !- Monday ScheduleDay Name
    34_100_28_25,             !- Tuesday ScheduleDay Name
    34_100_28_25,             !- Wednesday ScheduleDay Name
    34_100_28_25,             !- Thursday ScheduleDay Name
    34_100_28_25,             !- Friday ScheduleDay Name
    34_100_28_25,             !- Saturday ScheduleDay Name
    34_100_28_25,             !- Holiday ScheduleDay Name
    34_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    34_100_28_25,             !- CustomDay1 ScheduleDay Name
    34_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Cooling SP Sch_Jun,    !- Name
    34_100_28_25,             !- Sunday ScheduleDay Name
    34_100_28_25,             !- Monday ScheduleDay Name
    34_100_28_25,             !- Tuesday ScheduleDay Name
    34_100_28_25,             !- Wednesday ScheduleDay Name
    34_100_28_25,             !- Thursday ScheduleDay Name
    34_100_28_25,             !- Friday ScheduleDay Name
    34_100_28_25,             !- Saturday ScheduleDay Name
    34_100_28_25,             !- Holiday ScheduleDay Name
    34_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    34_100_28_25,             !- CustomDay1 ScheduleDay Name
    34_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Cooling SP Sch_Jul,    !- Name
    34_100_28_25,             !- Sunday ScheduleDay Name
    34_100_28_25,             !- Monday ScheduleDay Name
    34_100_28_25,             !- Tuesday ScheduleDay Name
    34_100_28_25,             !- Wednesday ScheduleDay Name
    34_100_28_25,             !- Thursday ScheduleDay Name
    34_100_28_25,             !- Friday ScheduleDay Name
    34_100_28_25,             !- Saturday ScheduleDay Name
    34_100_28_25,             !- Holiday ScheduleDay Name
    34_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    34_100_28_25,             !- CustomDay1 ScheduleDay Name
    34_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Cooling SP Sch_Aug,    !- Name
    34_100_28_25,             !- Sunday ScheduleDay Name
    34_100_28_25,             !- Monday ScheduleDay Name
    34_100_28_25,             !- Tuesday ScheduleDay Name
    34_100_28_25,             !- Wednesday ScheduleDay Name
    34_100_28_25,             !- Thursday ScheduleDay Name
    34_100_28_25,             !- Friday ScheduleDay Name
    34_100_28_25,             !- Saturday ScheduleDay Name
    34_100_28_25,             !- Holiday ScheduleDay Name
    34_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    34_100_28_25,             !- CustomDay1 ScheduleDay Name
    34_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Cooling SP Sch_Sep,    !- Name
    34_100_28_25,             !- Sunday ScheduleDay Name
    34_100_28_25,             !- Monday ScheduleDay Name
    34_100_28_25,             !- Tuesday ScheduleDay Name
    34_100_28_25,             !- Wednesday ScheduleDay Name
    34_100_28_25,             !- Thursday ScheduleDay Name
    34_100_28_25,             !- Friday ScheduleDay Name
    34_100_28_25,             !- Saturday ScheduleDay Name
    34_100_28_25,             !- Holiday ScheduleDay Name
    34_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    34_100_28_25,             !- CustomDay1 ScheduleDay Name
    34_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Cooling SP Sch_Oct,    !- Name
    11_100_28_25,             !- Sunday ScheduleDay Name
    11_100_28_25,             !- Monday ScheduleDay Name
    11_100_28_25,             !- Tuesday ScheduleDay Name
    11_100_28_25,             !- Wednesday ScheduleDay Name
    11_100_28_25,             !- Thursday ScheduleDay Name
    11_100_28_25,             !- Friday ScheduleDay Name
    11_100_28_25,             !- Saturday ScheduleDay Name
    11_100_28_25,             !- Holiday ScheduleDay Name
    11_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    11_100_28_25,             !- CustomDay1 ScheduleDay Name
    11_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Cooling SP Sch_Nov,    !- Name
    11_100_28_25,             !- Sunday ScheduleDay Name
    11_100_28_25,             !- Monday ScheduleDay Name
    11_100_28_25,             !- Tuesday ScheduleDay Name
    11_100_28_25,             !- Wednesday ScheduleDay Name
    11_100_28_25,             !- Thursday ScheduleDay Name
    11_100_28_25,             !- Friday ScheduleDay Name
    11_100_28_25,             !- Saturday ScheduleDay Name
    11_100_28_25,             !- Holiday ScheduleDay Name
    11_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    11_100_28_25,             !- CustomDay1 ScheduleDay Name
    11_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Cooling SP Sch_Dec,    !- Name
    11_100_28_25,             !- Sunday ScheduleDay Name
    11_100_28_25,             !- Monday ScheduleDay Name
    11_100_28_25,             !- Tuesday ScheduleDay Name
    11_100_28_25,             !- Wednesday ScheduleDay Name
    11_100_28_25,             !- Thursday ScheduleDay Name
    11_100_28_25,             !- Friday ScheduleDay Name
    11_100_28_25,             !- Saturday ScheduleDay Name
    11_100_28_25,             !- Holiday ScheduleDay Name
    11_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    11_100_28_25,             !- CustomDay1 ScheduleDay Name
    11_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Cooling Availability Sch_Jan,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Cooling Availability Sch_Feb,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Cooling Availability Sch_Mar,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Cooling Availability Sch_Apr,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Cooling Availability Sch_May,    !- Name
    34_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    34_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Cooling Availability Sch_Jun,    !- Name
    34_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    34_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Cooling Availability Sch_Jul,    !- Name
    34_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    34_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Cooling Availability Sch_Aug,    !- Name
    34_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    34_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Cooling Availability Sch_Sep,    !- Name
    34_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    34_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Cooling Availability Sch_Oct,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Cooling Availability Sch_Nov,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona3 Cooling Availability Sch_Dec,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Heating Setpoint Schedule_Jan,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    34_-50_12_22,             !- Monday ScheduleDay Name
    34_-50_12_22,             !- Tuesday ScheduleDay Name
    34_-50_12_22,             !- Wednesday ScheduleDay Name
    34_-50_12_22,             !- Thursday ScheduleDay Name
    34_-50_12_22,             !- Friday ScheduleDay Name
    34_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    34_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    34_-50_12_22,             !- CustomDay1 ScheduleDay Name
    34_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Heating Setpoint Schedule_Feb,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    34_-50_12_22,             !- Monday ScheduleDay Name
    34_-50_12_22,             !- Tuesday ScheduleDay Name
    34_-50_12_22,             !- Wednesday ScheduleDay Name
    34_-50_12_22,             !- Thursday ScheduleDay Name
    34_-50_12_22,             !- Friday ScheduleDay Name
    34_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    34_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    34_-50_12_22,             !- CustomDay1 ScheduleDay Name
    34_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Heating Setpoint Schedule_Mar,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    34_-50_12_22,             !- Monday ScheduleDay Name
    34_-50_12_22,             !- Tuesday ScheduleDay Name
    34_-50_12_22,             !- Wednesday ScheduleDay Name
    34_-50_12_22,             !- Thursday ScheduleDay Name
    34_-50_12_22,             !- Friday ScheduleDay Name
    34_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    34_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    34_-50_12_22,             !- CustomDay1 ScheduleDay Name
    34_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Heating Setpoint Schedule_Apr,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    11_-50_12_22,             !- Monday ScheduleDay Name
    11_-50_12_22,             !- Tuesday ScheduleDay Name
    11_-50_12_22,             !- Wednesday ScheduleDay Name
    11_-50_12_22,             !- Thursday ScheduleDay Name
    11_-50_12_22,             !- Friday ScheduleDay Name
    11_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    11_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_22,             !- CustomDay1 ScheduleDay Name
    11_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Heating Setpoint Schedule_May,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    11_-50_12_22,             !- Monday ScheduleDay Name
    11_-50_12_22,             !- Tuesday ScheduleDay Name
    11_-50_12_22,             !- Wednesday ScheduleDay Name
    11_-50_12_22,             !- Thursday ScheduleDay Name
    11_-50_12_22,             !- Friday ScheduleDay Name
    11_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    11_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_22,             !- CustomDay1 ScheduleDay Name
    11_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Heating Setpoint Schedule_Jun,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    11_-50_12_22,             !- Monday ScheduleDay Name
    11_-50_12_22,             !- Tuesday ScheduleDay Name
    11_-50_12_22,             !- Wednesday ScheduleDay Name
    11_-50_12_22,             !- Thursday ScheduleDay Name
    11_-50_12_22,             !- Friday ScheduleDay Name
    11_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    11_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_22,             !- CustomDay1 ScheduleDay Name
    11_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Heating Setpoint Schedule_Jul,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    11_-50_12_22,             !- Monday ScheduleDay Name
    11_-50_12_22,             !- Tuesday ScheduleDay Name
    11_-50_12_22,             !- Wednesday ScheduleDay Name
    11_-50_12_22,             !- Thursday ScheduleDay Name
    11_-50_12_22,             !- Friday ScheduleDay Name
    11_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    11_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_22,             !- CustomDay1 ScheduleDay Name
    11_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Heating Setpoint Schedule_Aug,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    11_-50_12_22,             !- Monday ScheduleDay Name
    11_-50_12_22,             !- Tuesday ScheduleDay Name
    11_-50_12_22,             !- Wednesday ScheduleDay Name
    11_-50_12_22,             !- Thursday ScheduleDay Name
    11_-50_12_22,             !- Friday ScheduleDay Name
    11_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    11_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_22,             !- CustomDay1 ScheduleDay Name
    11_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Heating Setpoint Schedule_Sep,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    11_-50_12_22,             !- Monday ScheduleDay Name
    11_-50_12_22,             !- Tuesday ScheduleDay Name
    11_-50_12_22,             !- Wednesday ScheduleDay Name
    11_-50_12_22,             !- Thursday ScheduleDay Name
    11_-50_12_22,             !- Friday ScheduleDay Name
    11_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    11_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    11_-50_12_22,             !- CustomDay1 ScheduleDay Name
    11_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Heating Setpoint Schedule_Oct,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    34_-50_12_22,             !- Monday ScheduleDay Name
    34_-50_12_22,             !- Tuesday ScheduleDay Name
    34_-50_12_22,             !- Wednesday ScheduleDay Name
    34_-50_12_22,             !- Thursday ScheduleDay Name
    34_-50_12_22,             !- Friday ScheduleDay Name
    34_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    34_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    34_-50_12_22,             !- CustomDay1 ScheduleDay Name
    34_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Heating Setpoint Schedule_Nov,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    34_-50_12_22,             !- Monday ScheduleDay Name
    34_-50_12_22,             !- Tuesday ScheduleDay Name
    34_-50_12_22,             !- Wednesday ScheduleDay Name
    34_-50_12_22,             !- Thursday ScheduleDay Name
    34_-50_12_22,             !- Friday ScheduleDay Name
    34_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    34_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    34_-50_12_22,             !- CustomDay1 ScheduleDay Name
    34_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Heating Setpoint Schedule_Dec,    !- Name
    11_-50_12_22,             !- Sunday ScheduleDay Name
    34_-50_12_22,             !- Monday ScheduleDay Name
    34_-50_12_22,             !- Tuesday ScheduleDay Name
    34_-50_12_22,             !- Wednesday ScheduleDay Name
    34_-50_12_22,             !- Thursday ScheduleDay Name
    34_-50_12_22,             !- Friday ScheduleDay Name
    34_-50_12_22,             !- Saturday ScheduleDay Name
    11_-50_12_22,             !- Holiday ScheduleDay Name
    34_-50_12_22,             !- SummerDesignDay ScheduleDay Name
    12_-50_12_22,             !- WinterDesignDay ScheduleDay Name
    34_-50_12_22,             !- CustomDay1 ScheduleDay Name
    34_-50_12_22;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Heating Availability Sch_Jan,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Heating Availability Sch_Feb,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Heating Availability Sch_Mar,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Heating Availability Sch_Apr,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Heating Availability Sch_May,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Heating Availability Sch_Jun,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Heating Availability Sch_Jul,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Heating Availability Sch_Aug,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Heating Availability Sch_Sep,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Heating Availability Sch_Oct,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Heating Availability Sch_Nov,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Heating Availability Sch_Dec,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Cooling SP Sch_Jan,    !- Name
    11_100_28_25,             !- Sunday ScheduleDay Name
    11_100_28_25,             !- Monday ScheduleDay Name
    11_100_28_25,             !- Tuesday ScheduleDay Name
    11_100_28_25,             !- Wednesday ScheduleDay Name
    11_100_28_25,             !- Thursday ScheduleDay Name
    11_100_28_25,             !- Friday ScheduleDay Name
    11_100_28_25,             !- Saturday ScheduleDay Name
    11_100_28_25,             !- Holiday ScheduleDay Name
    11_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    11_100_28_25,             !- CustomDay1 ScheduleDay Name
    11_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Cooling SP Sch_Feb,    !- Name
    11_100_28_25,             !- Sunday ScheduleDay Name
    11_100_28_25,             !- Monday ScheduleDay Name
    11_100_28_25,             !- Tuesday ScheduleDay Name
    11_100_28_25,             !- Wednesday ScheduleDay Name
    11_100_28_25,             !- Thursday ScheduleDay Name
    11_100_28_25,             !- Friday ScheduleDay Name
    11_100_28_25,             !- Saturday ScheduleDay Name
    11_100_28_25,             !- Holiday ScheduleDay Name
    11_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    11_100_28_25,             !- CustomDay1 ScheduleDay Name
    11_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Cooling SP Sch_Mar,    !- Name
    11_100_28_25,             !- Sunday ScheduleDay Name
    11_100_28_25,             !- Monday ScheduleDay Name
    11_100_28_25,             !- Tuesday ScheduleDay Name
    11_100_28_25,             !- Wednesday ScheduleDay Name
    11_100_28_25,             !- Thursday ScheduleDay Name
    11_100_28_25,             !- Friday ScheduleDay Name
    11_100_28_25,             !- Saturday ScheduleDay Name
    11_100_28_25,             !- Holiday ScheduleDay Name
    11_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    11_100_28_25,             !- CustomDay1 ScheduleDay Name
    11_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Cooling SP Sch_Apr,    !- Name
    11_100_28_25,             !- Sunday ScheduleDay Name
    11_100_28_25,             !- Monday ScheduleDay Name
    11_100_28_25,             !- Tuesday ScheduleDay Name
    11_100_28_25,             !- Wednesday ScheduleDay Name
    11_100_28_25,             !- Thursday ScheduleDay Name
    11_100_28_25,             !- Friday ScheduleDay Name
    11_100_28_25,             !- Saturday ScheduleDay Name
    11_100_28_25,             !- Holiday ScheduleDay Name
    11_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    11_100_28_25,             !- CustomDay1 ScheduleDay Name
    11_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Cooling SP Sch_May,    !- Name
    34_100_28_25,             !- Sunday ScheduleDay Name
    34_100_28_25,             !- Monday ScheduleDay Name
    34_100_28_25,             !- Tuesday ScheduleDay Name
    34_100_28_25,             !- Wednesday ScheduleDay Name
    34_100_28_25,             !- Thursday ScheduleDay Name
    34_100_28_25,             !- Friday ScheduleDay Name
    34_100_28_25,             !- Saturday ScheduleDay Name
    34_100_28_25,             !- Holiday ScheduleDay Name
    34_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    34_100_28_25,             !- CustomDay1 ScheduleDay Name
    34_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Cooling SP Sch_Jun,    !- Name
    34_100_28_25,             !- Sunday ScheduleDay Name
    34_100_28_25,             !- Monday ScheduleDay Name
    34_100_28_25,             !- Tuesday ScheduleDay Name
    34_100_28_25,             !- Wednesday ScheduleDay Name
    34_100_28_25,             !- Thursday ScheduleDay Name
    34_100_28_25,             !- Friday ScheduleDay Name
    34_100_28_25,             !- Saturday ScheduleDay Name
    34_100_28_25,             !- Holiday ScheduleDay Name
    34_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    34_100_28_25,             !- CustomDay1 ScheduleDay Name
    34_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Cooling SP Sch_Jul,    !- Name
    34_100_28_25,             !- Sunday ScheduleDay Name
    34_100_28_25,             !- Monday ScheduleDay Name
    34_100_28_25,             !- Tuesday ScheduleDay Name
    34_100_28_25,             !- Wednesday ScheduleDay Name
    34_100_28_25,             !- Thursday ScheduleDay Name
    34_100_28_25,             !- Friday ScheduleDay Name
    34_100_28_25,             !- Saturday ScheduleDay Name
    34_100_28_25,             !- Holiday ScheduleDay Name
    34_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    34_100_28_25,             !- CustomDay1 ScheduleDay Name
    34_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Cooling SP Sch_Aug,    !- Name
    34_100_28_25,             !- Sunday ScheduleDay Name
    34_100_28_25,             !- Monday ScheduleDay Name
    34_100_28_25,             !- Tuesday ScheduleDay Name
    34_100_28_25,             !- Wednesday ScheduleDay Name
    34_100_28_25,             !- Thursday ScheduleDay Name
    34_100_28_25,             !- Friday ScheduleDay Name
    34_100_28_25,             !- Saturday ScheduleDay Name
    34_100_28_25,             !- Holiday ScheduleDay Name
    34_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    34_100_28_25,             !- CustomDay1 ScheduleDay Name
    34_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Cooling SP Sch_Sep,    !- Name
    34_100_28_25,             !- Sunday ScheduleDay Name
    34_100_28_25,             !- Monday ScheduleDay Name
    34_100_28_25,             !- Tuesday ScheduleDay Name
    34_100_28_25,             !- Wednesday ScheduleDay Name
    34_100_28_25,             !- Thursday ScheduleDay Name
    34_100_28_25,             !- Friday ScheduleDay Name
    34_100_28_25,             !- Saturday ScheduleDay Name
    34_100_28_25,             !- Holiday ScheduleDay Name
    34_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    34_100_28_25,             !- CustomDay1 ScheduleDay Name
    34_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Cooling SP Sch_Oct,    !- Name
    11_100_28_25,             !- Sunday ScheduleDay Name
    11_100_28_25,             !- Monday ScheduleDay Name
    11_100_28_25,             !- Tuesday ScheduleDay Name
    11_100_28_25,             !- Wednesday ScheduleDay Name
    11_100_28_25,             !- Thursday ScheduleDay Name
    11_100_28_25,             !- Friday ScheduleDay Name
    11_100_28_25,             !- Saturday ScheduleDay Name
    11_100_28_25,             !- Holiday ScheduleDay Name
    11_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    11_100_28_25,             !- CustomDay1 ScheduleDay Name
    11_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Cooling SP Sch_Nov,    !- Name
    11_100_28_25,             !- Sunday ScheduleDay Name
    11_100_28_25,             !- Monday ScheduleDay Name
    11_100_28_25,             !- Tuesday ScheduleDay Name
    11_100_28_25,             !- Wednesday ScheduleDay Name
    11_100_28_25,             !- Thursday ScheduleDay Name
    11_100_28_25,             !- Friday ScheduleDay Name
    11_100_28_25,             !- Saturday ScheduleDay Name
    11_100_28_25,             !- Holiday ScheduleDay Name
    11_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    11_100_28_25,             !- CustomDay1 ScheduleDay Name
    11_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Cooling SP Sch_Dec,    !- Name
    11_100_28_25,             !- Sunday ScheduleDay Name
    11_100_28_25,             !- Monday ScheduleDay Name
    11_100_28_25,             !- Tuesday ScheduleDay Name
    11_100_28_25,             !- Wednesday ScheduleDay Name
    11_100_28_25,             !- Thursday ScheduleDay Name
    11_100_28_25,             !- Friday ScheduleDay Name
    11_100_28_25,             !- Saturday ScheduleDay Name
    11_100_28_25,             !- Holiday ScheduleDay Name
    11_100_28_25,             !- SummerDesignDay ScheduleDay Name
    12_100_28_25,             !- WinterDesignDay ScheduleDay Name
    11_100_28_25,             !- CustomDay1 ScheduleDay Name
    11_100_28_25;             !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Cooling Availability Sch_Jan,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Cooling Availability Sch_Feb,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Cooling Availability Sch_Mar,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Cooling Availability Sch_Apr,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Cooling Availability Sch_May,    !- Name
    34_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    34_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Cooling Availability Sch_Jun,    !- Name
    34_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    34_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Cooling Availability Sch_Jul,    !- Name
    34_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    34_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Cooling Availability Sch_Aug,    !- Name
    34_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    34_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Cooling Availability Sch_Sep,    !- Name
    34_0_1_1,                 !- Sunday ScheduleDay Name
    34_0_1_1,                 !- Monday ScheduleDay Name
    34_0_1_1,                 !- Tuesday ScheduleDay Name
    34_0_1_1,                 !- Wednesday ScheduleDay Name
    34_0_1_1,                 !- Thursday ScheduleDay Name
    34_0_1_1,                 !- Friday ScheduleDay Name
    34_0_1_1,                 !- Saturday ScheduleDay Name
    34_0_1_1,                 !- Holiday ScheduleDay Name
    34_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    34_0_1_1,                 !- CustomDay1 ScheduleDay Name
    34_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Cooling Availability Sch_Oct,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Cooling Availability Sch_Nov,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Week:Daily,
    Blocco1:Zona1 Cooling Availability Sch_Dec,    !- Name
    11_0_1_1,                 !- Sunday ScheduleDay Name
    11_0_1_1,                 !- Monday ScheduleDay Name
    11_0_1_1,                 !- Tuesday ScheduleDay Name
    11_0_1_1,                 !- Wednesday ScheduleDay Name
    11_0_1_1,                 !- Thursday ScheduleDay Name
    11_0_1_1,                 !- Friday ScheduleDay Name
    11_0_1_1,                 !- Saturday ScheduleDay Name
    11_0_1_1,                 !- Holiday ScheduleDay Name
    11_0_1_1,                 !- SummerDesignDay ScheduleDay Name
    12_0_1_1,                 !- WinterDesignDay ScheduleDay Name
    11_0_1_1,                 !- CustomDay1 ScheduleDay Name
    11_0_1_1;                 !- CustomDay2 ScheduleDay Name

Schedule:Year,
    SuperVentMech,            !- Name
    Any number,               !- Schedule Type Limits Name
    SuperVentMech_Jan,        !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    SuperVentMech_Feb,        !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    SuperVentMech_Mar,        !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    SuperVentMech_Apr,        !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    SuperVentMech_May,        !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    SuperVentMech_Jun,        !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    SuperVentMech_Jul,        !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    SuperVentMech_Aug,        !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    SuperVentMech_Sep,        !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    SuperVentMech_Oct,        !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    SuperVentMech_Nov,        !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    SuperVentMech_Dec,        !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    SuperVentNat,             !- Name
    Any number,               !- Schedule Type Limits Name
    SuperVentNat_Jan,         !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    SuperVentNat_Feb,         !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    SuperVentNat_Mar,         !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    SuperVentNat_Apr,         !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    SuperVentNat_May,         !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    SuperVentNat_Jun,         !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    SuperVentNat_Jul,         !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    SuperVentNat_Aug,         !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    SuperVentNat_Sep,         !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    SuperVentNat_Oct,         !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    SuperVentNat_Nov,         !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    SuperVentNat_Dec,         !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Winter Control Type Week Sch,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    3,                        !- End Month 1
    31,                       !- End Day 1
    Summer Control Type Week Sch,    !- ScheduleWeek Name 2
    4,                        !- Start Month 2
    1,                        !- Start Day 2
    9,                        !- End Month 2
    30,                       !- End Day 2
    Winter Control Type Week Sch,    !- ScheduleWeek Name 3
    10,                       !- Start Month 3
    1,                        !- Start Day 3
    12,                       !- End Month 3
    31;                       !- End Day 3

Schedule:Year,
    Blocco1:Zona2 Heating Setpoint Schedule,    !- Name
    Any number,               !- Schedule Type Limits Name
    Blocco1:Zona2 Heating Setpoint Schedule_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Blocco1:Zona2 Heating Setpoint Schedule_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Blocco1:Zona2 Heating Setpoint Schedule_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Blocco1:Zona2 Heating Setpoint Schedule_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Blocco1:Zona2 Heating Setpoint Schedule_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Blocco1:Zona2 Heating Setpoint Schedule_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Blocco1:Zona2 Heating Setpoint Schedule_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Blocco1:Zona2 Heating Setpoint Schedule_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Blocco1:Zona2 Heating Setpoint Schedule_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Blocco1:Zona2 Heating Setpoint Schedule_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Blocco1:Zona2 Heating Setpoint Schedule_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Blocco1:Zona2 Heating Setpoint Schedule_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Blocco1:Zona2 Heating Availability Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    Blocco1:Zona2 Heating Availability Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Blocco1:Zona2 Heating Availability Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Blocco1:Zona2 Heating Availability Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Blocco1:Zona2 Heating Availability Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Blocco1:Zona2 Heating Availability Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Blocco1:Zona2 Heating Availability Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Blocco1:Zona2 Heating Availability Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Blocco1:Zona2 Heating Availability Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Blocco1:Zona2 Heating Availability Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Blocco1:Zona2 Heating Availability Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Blocco1:Zona2 Heating Availability Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Blocco1:Zona2 Heating Availability Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Blocco1:Zona2 Cooling SP Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    Blocco1:Zona2 Cooling SP Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Blocco1:Zona2 Cooling SP Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Blocco1:Zona2 Cooling SP Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Blocco1:Zona2 Cooling SP Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Blocco1:Zona2 Cooling SP Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Blocco1:Zona2 Cooling SP Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Blocco1:Zona2 Cooling SP Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Blocco1:Zona2 Cooling SP Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Blocco1:Zona2 Cooling SP Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Blocco1:Zona2 Cooling SP Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Blocco1:Zona2 Cooling SP Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Blocco1:Zona2 Cooling SP Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Blocco1:Zona2 Cooling Availability Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    Blocco1:Zona2 Cooling Availability Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Blocco1:Zona2 Cooling Availability Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Blocco1:Zona2 Cooling Availability Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Blocco1:Zona2 Cooling Availability Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Blocco1:Zona2 Cooling Availability Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Blocco1:Zona2 Cooling Availability Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Blocco1:Zona2 Cooling Availability Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Blocco1:Zona2 Cooling Availability Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Blocco1:Zona2 Cooling Availability Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Blocco1:Zona2 Cooling Availability Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Blocco1:Zona2 Cooling Availability Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Blocco1:Zona2 Cooling Availability Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Blocco1:Zona3 Heating Setpoint Schedule,    !- Name
    Any number,               !- Schedule Type Limits Name
    Blocco1:Zona3 Heating Setpoint Schedule_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Blocco1:Zona3 Heating Setpoint Schedule_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Blocco1:Zona3 Heating Setpoint Schedule_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Blocco1:Zona3 Heating Setpoint Schedule_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Blocco1:Zona3 Heating Setpoint Schedule_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Blocco1:Zona3 Heating Setpoint Schedule_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Blocco1:Zona3 Heating Setpoint Schedule_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Blocco1:Zona3 Heating Setpoint Schedule_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Blocco1:Zona3 Heating Setpoint Schedule_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Blocco1:Zona3 Heating Setpoint Schedule_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Blocco1:Zona3 Heating Setpoint Schedule_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Blocco1:Zona3 Heating Setpoint Schedule_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Blocco1:Zona3 Heating Availability Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    Blocco1:Zona3 Heating Availability Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Blocco1:Zona3 Heating Availability Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Blocco1:Zona3 Heating Availability Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Blocco1:Zona3 Heating Availability Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Blocco1:Zona3 Heating Availability Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Blocco1:Zona3 Heating Availability Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Blocco1:Zona3 Heating Availability Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Blocco1:Zona3 Heating Availability Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Blocco1:Zona3 Heating Availability Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Blocco1:Zona3 Heating Availability Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Blocco1:Zona3 Heating Availability Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Blocco1:Zona3 Heating Availability Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Blocco1:Zona3 Cooling SP Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    Blocco1:Zona3 Cooling SP Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Blocco1:Zona3 Cooling SP Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Blocco1:Zona3 Cooling SP Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Blocco1:Zona3 Cooling SP Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Blocco1:Zona3 Cooling SP Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Blocco1:Zona3 Cooling SP Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Blocco1:Zona3 Cooling SP Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Blocco1:Zona3 Cooling SP Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Blocco1:Zona3 Cooling SP Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Blocco1:Zona3 Cooling SP Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Blocco1:Zona3 Cooling SP Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Blocco1:Zona3 Cooling SP Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Blocco1:Zona3 Cooling Availability Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    Blocco1:Zona3 Cooling Availability Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Blocco1:Zona3 Cooling Availability Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Blocco1:Zona3 Cooling Availability Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Blocco1:Zona3 Cooling Availability Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Blocco1:Zona3 Cooling Availability Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Blocco1:Zona3 Cooling Availability Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Blocco1:Zona3 Cooling Availability Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Blocco1:Zona3 Cooling Availability Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Blocco1:Zona3 Cooling Availability Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Blocco1:Zona3 Cooling Availability Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Blocco1:Zona3 Cooling Availability Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Blocco1:Zona3 Cooling Availability Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Blocco1:Zona1 Heating Setpoint Schedule,    !- Name
    Any number,               !- Schedule Type Limits Name
    Blocco1:Zona1 Heating Setpoint Schedule_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Blocco1:Zona1 Heating Setpoint Schedule_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Blocco1:Zona1 Heating Setpoint Schedule_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Blocco1:Zona1 Heating Setpoint Schedule_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Blocco1:Zona1 Heating Setpoint Schedule_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Blocco1:Zona1 Heating Setpoint Schedule_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Blocco1:Zona1 Heating Setpoint Schedule_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Blocco1:Zona1 Heating Setpoint Schedule_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Blocco1:Zona1 Heating Setpoint Schedule_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Blocco1:Zona1 Heating Setpoint Schedule_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Blocco1:Zona1 Heating Setpoint Schedule_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Blocco1:Zona1 Heating Setpoint Schedule_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Blocco1:Zona1 Heating Availability Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    Blocco1:Zona1 Heating Availability Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Blocco1:Zona1 Heating Availability Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Blocco1:Zona1 Heating Availability Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Blocco1:Zona1 Heating Availability Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Blocco1:Zona1 Heating Availability Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Blocco1:Zona1 Heating Availability Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Blocco1:Zona1 Heating Availability Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Blocco1:Zona1 Heating Availability Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Blocco1:Zona1 Heating Availability Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Blocco1:Zona1 Heating Availability Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Blocco1:Zona1 Heating Availability Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Blocco1:Zona1 Heating Availability Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Blocco1:Zona1 Cooling SP Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    Blocco1:Zona1 Cooling SP Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Blocco1:Zona1 Cooling SP Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Blocco1:Zona1 Cooling SP Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Blocco1:Zona1 Cooling SP Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Blocco1:Zona1 Cooling SP Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Blocco1:Zona1 Cooling SP Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Blocco1:Zona1 Cooling SP Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Blocco1:Zona1 Cooling SP Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Blocco1:Zona1 Cooling SP Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Blocco1:Zona1 Cooling SP Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Blocco1:Zona1 Cooling SP Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Blocco1:Zona1 Cooling SP Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Year,
    Blocco1:Zona1 Cooling Availability Sch,    !- Name
    Any number,               !- Schedule Type Limits Name
    Blocco1:Zona1 Cooling Availability Sch_Jan,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Blocco1:Zona1 Cooling Availability Sch_Feb,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Blocco1:Zona1 Cooling Availability Sch_Mar,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Blocco1:Zona1 Cooling Availability Sch_Apr,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Blocco1:Zona1 Cooling Availability Sch_May,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Blocco1:Zona1 Cooling Availability Sch_Jun,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Blocco1:Zona1 Cooling Availability Sch_Jul,    !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Blocco1:Zona1 Cooling Availability Sch_Aug,    !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Blocco1:Zona1 Cooling Availability Sch_Sep,    !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Blocco1:Zona1 Cooling Availability Sch_Oct,    !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Blocco1:Zona1 Cooling Availability Sch_Nov,    !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Blocco1:Zona1 Cooling Availability Sch_Dec,    !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

Schedule:Compact,
    On,                       !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off,                      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Work efficiency,          !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    OpaqueShade,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Zone Comfort Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Design Days Only,         !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    TypOperativeTempControlSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: SummerDesignDay WinterDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    0.0,                      !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0.5;                      !- Field 7

Schedule:Compact,
    OnWinterDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    OnSummerDesignDay,        !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    For: AllOtherDays,        !- Field 5
    Until: 24:00,             !- Field 6
    0;                        !- Field 7

Schedule:Compact,
    AirVelocitySchedule,      !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    .137;                     !- Field 4

Schedule:Compact,
    On 24/7,                  !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Off 24/7,                 !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0;                        !- Field 4

Schedule:Compact,
    Office_OpenOff_Occ,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 08:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 09:00,             !- Field 7
    0.5,                      !- Field 8
    Until: 12:00,             !- Field 9
    1,                        !- Field 10
    Until: 14:00,             !- Field 11
    0.75,                     !- Field 12
    Until: 17:00,             !- Field 13
    1,                        !- Field 14
    Until: 18:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.25,                     !- Field 18
    Until: 24:00,             !- Field 19
    0,                        !- Field 20
    For: Weekends,            !- Field 21
    Until: 24:00,             !- Field 22
    0,                        !- Field 23
    For: Holidays,            !- Field 24
    Until: 24:00,             !- Field 25
    0,                        !- Field 26
    For: WinterDesignDay AllOtherDays,    !- Field 27
    Until: 24:00,             !- Field 28
    0;                        !- Field 29

Schedule:Compact,
    Office_OpenOff_Equip,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.05394,                  !- Field 4
    Until: 20:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.05394,                  !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0.05394,                  !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0.05394,                  !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Office_OpenOff_Light,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 31 Dec,          !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For: Weekends,            !- Field 9
    Until: 24:00,             !- Field 10
    0,                        !- Field 11
    For: Holidays,            !- Field 12
    Until: 24:00,             !- Field 13
    0,                        !- Field 14
    For: WinterDesignDay AllOtherDays,    !- Field 15
    Until: 24:00,             !- Field 16
    0;                        !- Field 17

Schedule:Compact,
    Activity Schedule 63,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 63,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Blocco1:Zona2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Blocco1:Zona2,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 70,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 70,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Blocco1:Zona3,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Blocco1:Zona3,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Schedule:Compact,
    Activity Schedule 77,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    110.7;                    !- Field 4

Schedule:Compact,
    Clothing Schedule 77,     !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 4/1,             !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1,                        !- Field 4
    Through: 9/30,            !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    .5,                       !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1;                        !- Field 12

Schedule:Compact,
    DHW Supply Temperature Blocco1:Zona1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    65;                       !- Field 4

Schedule:Compact,
    DHW Mains Temperature Blocco1:Zona1,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    10;                       !- Field 4

Material,
    Cast Concrete (Dense)_01,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    1.4,                      !- Conductivity
    2100,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Asphalt 1_001,            !- Name
    Rough,                    !- Roughness
    0.01,                     !- Thickness
    0.7,                      !- Conductivity
    2100,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.85,                     !- Solar Absorptance
    0.9;                      !- Visible Absorptance

Material,
    SuperInsulating_01445,    !- Name
    Rough,                    !- Roughness
    0.1445,                   !- Thickness
    0.034,                    !- Conductivity
    35,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Plasterboard_0013,        !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.25,                     !- Conductivity
    2800,                     !- Density
    896,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Gypsum Plasterboard_0025,    !- Name
    Rough,                    !- Roughness
    0.025,                    !- Thickness
    0.25,                     !- Conductivity
    900,                      !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Painted Oak_0035,         !- Name
    Rough,                    !- Roughness
    0.035,                    !- Thickness
    0.19,                     !- Conductivity
    700,                      !- Density
    2390,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    Brickwork Outer_01,       !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.84,                     !- Conductivity
    1700,                     !- Density
    800,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    SuperInsulating_00795,    !- Name
    Rough,                    !- Roughness
    0.0795,                   !- Thickness
    0.034,                    !- Conductivity
    35,                       !- Density
    1400,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Concrete Block (Medium)_01,    !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.51,                     !- Conductivity
    1400,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.6,                      !- Solar Absorptance
    0.6;                      !- Visible Absorptance

Material,
    Gypsum Plastering_0013,    !- Name
    Rough,                    !- Roughness
    0.013,                    !- Thickness
    0.4,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.5,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material:NoMass,
    LinearBridgingLayer,      !- Name
    Rough,                    !- Roughness
    0.6267,                   !- Thermal Resistance
    0.01,                     !- Thermal Absorptance
    0.01,                     !- Solar Absorptance
    0.01;                     !- Visible Absorptance

Material:NoMass,
    3_RVAL_3,                 !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    4_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.18,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    5_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    6_RVAL_2,                 !- Name
    Rough,                    !- Roughness
    0.15,                     !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
    IRTMaterial;              !- Name

WindowMaterial:SimpleGlazingSystem,
    Simple 1001,              !- Name
    6.27,                     !- UFactor
    .693,                     !- Solar Heat Gain Coefficient
    .783;                     !- Visible Transmittance

Construction,
    LinearBridgingConstruction,    !- Name
    LinearBridgingLayer;      !- Outside Layer

Construction,
    IRTSurface,               !- Name
    IRTMaterial;              !- Outside Layer

Construction,
    Pavimento interno di progetto,    !- Name
    Cast Concrete (Dense)_01;    !- Outside Layer

Construction,
    Pavimento interno di progetto_Rev,    !- Name
    Cast Concrete (Dense)_01;    !- Outside Layer

Construction,
    SuperRoof,                !- Name
    Asphalt 1_001,            !- Outside Layer
    SuperInsulating_01445,    !- Layer 2
    3_RVAL_3,                 !- Layer 3
    Plasterboard_0013;        !- Layer 4

Construction,
    SuperRoof_Rev,            !- Name
    Plasterboard_0013,        !- Outside Layer
    4_RVAL_2,                 !- Layer 2
    SuperInsulating_01445,    !- Layer 3
    Asphalt 1_001;            !- Layer 4

Construction,
    Partizione di progetto,    !- Name
    Gypsum Plasterboard_0025,    !- Outside Layer
    5_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_0025;    !- Layer 3

Construction,
    Partizione di progetto_Rev,    !- Name
    Gypsum Plasterboard_0025,    !- Outside Layer
    6_RVAL_2,                 !- Layer 2
    Gypsum Plasterboard_0025;    !- Layer 3

Construction,
    Porta interna di progetto,    !- Name
    Painted Oak_0035;         !- Outside Layer

Construction,
    Porta interna di progetto_Rev,    !- Name
    Painted Oak_0035;         !- Outside Layer

Construction,
    Office_Walls,             !- Name
    Brickwork Outer_01,       !- Outside Layer
    SuperInsulating_00795,    !- Layer 2
    Concrete Block (Medium)_01,    !- Layer 3
    Gypsum Plastering_0013;    !- Layer 4

Construction,
    Office_Walls_Rev,         !- Name
    Gypsum Plastering_0013,    !- Outside Layer
    Concrete Block (Medium)_01,    !- Layer 2
    SuperInsulating_00795,    !- Layer 3
    Brickwork Outer_01;       !- Layer 4

Construction,
    1001,                     !- Name
    Simple 1001;              !- Outside Layer

GlobalGeometryRules,
    LowerLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    Blocco1:Zona2,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    172.0816,                 !- Volume
    59.3385,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Blocco1:Zona3,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    40.716,                   !- Volume
    14.04,                    !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

Zone,
    Blocco1:Zona1,            !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    ,                         !- Ceiling Height
    172.0816,                 !- Volume
    59.3385,                  !- Floor Area
    TARP,                     !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Blocco1:Zona2_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Pavimento interno di progetto,    !- Construction Name
    Blocco1:Zona2,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona2_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9154756079999995,       !- Vertex 1 Xcoordinate
    1.810300589,              !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.9154756079999995,       !- Vertex 2 Xcoordinate
    -6.189699411,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.0845243920000014,      !- Vertex 3 Xcoordinate
    -6.189699411,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.0845243920000005,      !- Vertex 4 Xcoordinate
    1.8103005890000003,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona2_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    SuperRoof,                !- Construction Name
    Blocco1:Zona2,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9154756079999995,       !- Vertex 1 Xcoordinate
    -6.189699411,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.9154756079999995,       !- Vertex 2 Xcoordinate
    1.810300589,              !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -3.0845243920000005,      !- Vertex 3 Xcoordinate
    1.8103005890000003,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -3.0845243920000014,      !- Vertex 4 Xcoordinate
    -6.189699411,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona2_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Partizione di progetto,    !- Construction Name
    Blocco1:Zona2,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona3_Partition_4_0_10001,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.915475606999999,        !- Vertex 1 Xcoordinate
    1.810300589,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.915475606999999,        !- Vertex 2 Xcoordinate
    1.810300589,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.0845243930000006,      !- Vertex 3 Xcoordinate
    1.8103005890000003,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.0845243930000006,      !- Vertex 4 Xcoordinate
    1.8103005890000003,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona3_Partition_4_0_10001,    !- Name
    Wall,                     !- Surface Type
    Partizione di progetto_Rev,    !- Construction Name
    Blocco1:Zona3,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona2_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.0845243930000006,      !- Vertex 1 Xcoordinate
    1.8103005890000003,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -3.0845243930000006,      !- Vertex 2 Xcoordinate
    1.8103005890000003,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.915475606999999,        !- Vertex 3 Xcoordinate
    1.810300589,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.915475606999999,        !- Vertex 4 Xcoordinate
    1.810300589,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona2_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Partizione di progetto,    !- Construction Name
    Blocco1:Zona2,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona2_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.0845243920000005,      !- Vertex 1 Xcoordinate
    1.8103005890000003,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -3.0845243920000005,      !- Vertex 2 Xcoordinate
    1.8103005890000003,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.0845243920000014,      !- Vertex 3 Xcoordinate
    -6.189699411,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.0845243920000014,      !- Vertex 4 Xcoordinate
    -6.189699411,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona2_Wall_4_0_0,    !- Name
    Wall,                     !- Surface Type
    Office_Walls,             !- Construction Name
    Blocco1:Zona2,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.0845243920000014,      !- Vertex 1 Xcoordinate
    -6.189699411,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -3.0845243920000014,      !- Vertex 2 Xcoordinate
    -6.189699411,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.9154756079999995,       !- Vertex 3 Xcoordinate
    -6.189699411,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.9154756079999995,       !- Vertex 4 Xcoordinate
    -6.189699411,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona2_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Partizione di progetto,    !- Construction Name
    Blocco1:Zona2,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona2_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9154756079999995,       !- Vertex 1 Xcoordinate
    -6.189699411,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.9154756079999995,       !- Vertex 2 Xcoordinate
    -6.189699411,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.9154756079999995,       !- Vertex 3 Xcoordinate
    1.810300589,              !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.9154756079999995,       !- Vertex 4 Xcoordinate
    1.810300589,              !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona3_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Pavimento interno di progetto,    !- Construction Name
    Blocco1:Zona3,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona3_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9154756079999995,       !- Vertex 1 Xcoordinate
    3.8103005889999997,       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.9154756079999995,       !- Vertex 2 Xcoordinate
    1.810300589,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.0845243920000005,      !- Vertex 3 Xcoordinate
    1.8103005890000003,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.0845243920000005,      !- Vertex 4 Xcoordinate
    3.8103005890000006,       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona3_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    SuperRoof,                !- Construction Name
    Blocco1:Zona3,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9154756079999995,       !- Vertex 1 Xcoordinate
    1.810300589,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.9154756079999995,       !- Vertex 2 Xcoordinate
    3.8103005889999997,       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -3.0845243920000005,      !- Vertex 3 Xcoordinate
    3.8103005890000006,       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -3.0845243920000005,      !- Vertex 4 Xcoordinate
    1.8103005890000003,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona3_Partition_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Partizione di progetto,    !- Construction Name
    Blocco1:Zona3,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona1_Partition_4_0_10006,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.915475606999999,        !- Vertex 1 Xcoordinate
    3.8103005889999997,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.915475606999999,        !- Vertex 2 Xcoordinate
    3.8103005889999997,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.0845243930000006,      !- Vertex 3 Xcoordinate
    3.8103005890000006,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.0845243930000006,      !- Vertex 4 Xcoordinate
    3.8103005890000006,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona1_Partition_4_0_10006,    !- Name
    Wall,                     !- Surface Type
    Partizione di progetto_Rev,    !- Construction Name
    Blocco1:Zona1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona3_Partition_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.0845243930000006,      !- Vertex 1 Xcoordinate
    3.8103005890000006,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -3.0845243930000006,      !- Vertex 2 Xcoordinate
    3.8103005890000006,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.915475606999999,        !- Vertex 3 Xcoordinate
    3.8103005889999997,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.915475606999999,        !- Vertex 4 Xcoordinate
    3.8103005889999997,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona3_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Partizione di progetto,    !- Construction Name
    Blocco1:Zona3,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona3_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.0845243920000005,      !- Vertex 1 Xcoordinate
    3.8103005890000006,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -3.0845243920000005,      !- Vertex 2 Xcoordinate
    3.8103005890000006,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.0845243920000005,      !- Vertex 3 Xcoordinate
    1.8103005890000003,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.0845243920000005,      !- Vertex 4 Xcoordinate
    1.8103005890000003,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona3_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Partizione di progetto,    !- Construction Name
    Blocco1:Zona3,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona3_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9154756079999995,       !- Vertex 1 Xcoordinate
    1.810300589,              !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.9154756079999995,       !- Vertex 2 Xcoordinate
    1.810300589,              !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.9154756079999995,       !- Vertex 3 Xcoordinate
    3.8103005889999997,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.9154756079999995,       !- Vertex 4 Xcoordinate
    3.8103005889999997,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona1_Floor_0_0_0,    !- Name
    Floor,                    !- Surface Type
    Pavimento interno di progetto,    !- Construction Name
    Blocco1:Zona1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona1_Floor_0_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.915475608,              !- Vertex 1 Xcoordinate
    11.810300589,             !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.9154756079999995,       !- Vertex 2 Xcoordinate
    3.8103005889999997,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.0845243920000005,      !- Vertex 3 Xcoordinate
    3.8103005890000006,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.084524392,             !- Vertex 4 Xcoordinate
    11.810300589,             !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona1_Roof_1_0_0,    !- Name
    Roof,                     !- Surface Type
    SuperRoof,                !- Construction Name
    Blocco1:Zona1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9154756079999995,       !- Vertex 1 Xcoordinate
    3.8103005889999997,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.915475608,              !- Vertex 2 Xcoordinate
    11.810300589,             !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    -3.084524392,             !- Vertex 3 Xcoordinate
    11.810300589,             !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    -3.0845243920000005,      !- Vertex 4 Xcoordinate
    3.8103005890000006,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona1_Wall_2_0_0,    !- Name
    Wall,                     !- Surface Type
    Office_Walls,             !- Construction Name
    Blocco1:Zona1,            !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.915475608,              !- Vertex 1 Xcoordinate
    11.810300589,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.915475608,              !- Vertex 2 Xcoordinate
    11.810300589,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.084524392,             !- Vertex 3 Xcoordinate
    11.810300589,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.084524392,             !- Vertex 4 Xcoordinate
    11.810300589,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona1_Partition_3_0_0,    !- Name
    Wall,                     !- Surface Type
    Partizione di progetto,    !- Construction Name
    Blocco1:Zona1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona1_Partition_3_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    -3.084524392,             !- Vertex 1 Xcoordinate
    11.810300589,             !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    -3.084524392,             !- Vertex 2 Xcoordinate
    11.810300589,             !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    -3.0845243920000005,      !- Vertex 3 Xcoordinate
    3.8103005890000006,       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    -3.0845243920000005,      !- Vertex 4 Xcoordinate
    3.8103005890000006,       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Blocco1:Zona1_Partition_5_0_0,    !- Name
    Wall,                     !- Surface Type
    Partizione di progetto,    !- Construction Name
    Blocco1:Zona1,            !- Zone Name
    Surface,                  !- Outside Boundary Condition
    Blocco1:Zona1_Partition_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    0,                        !- View Factor to Ground
    4,                        !- Number of Vertices
    4.9154756079999995,       !- Vertex 1 Xcoordinate
    3.8103005889999997,       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    4.9154756079999995,       !- Vertex 2 Xcoordinate
    3.8103005889999997,       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.915475608,              !- Vertex 3 Xcoordinate
    11.810300589,             !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.915475608,              !- Vertex 4 Xcoordinate
    11.810300589,             !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

WindowProperty:FrameAndDivider,
    1,                        !- Name
    0.04,                     !- Frame Width
    0,                        !- Frame Outside Projection
    0,                        !- Frame Inside Projection
    9.5,                      !- Frame Conductance
    1,                        !- Ratio of FrameEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Frame Solar Absorptance
    0.5,                      !- Frame Visible Absorptance
    0.9,                      !- Frame Thermal Hemispherical Emissivity
    DividedLite,              !- Divider Type
    0.02,                     !- Divider Width
    1,                        !- Number of Horizontal Dividers
    1,                        !- Number of Vertical Dividers
    0,                        !- Divider Outside Projection
    0,                        !- Divider Inside Projection
    9.5,                      !- Divider Conductance
    1,                        !- Ratio of DividerEdge Glass Conductance to CenterOfGlass Conductance
    0.5,                      !- Divider Solar Absorptance
    0.5,                      !- Divider Visible Absorptance
    0.9,                      !- Divider Thermal Hemispherical Emissivity
    0.5,                      !- Outside Reveal Solar Absorptance
    0,                        !- Inside Sill Depth
    0.5,                      !- Inside Sill Solar Absorptance
    0.0,                      !- Inside Reveal Depth
    0.5;                      !- Inside Reveal Solar Absorptance

PEOPLE,
    People Blocco1:Zona2,     !- Name
    Blocco1:Zona2,            !- Zone or ZoneList Name
    Office_OpenOff_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.111,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 63,     !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 63,     !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

PEOPLE,
    People Blocco1:Zona3,     !- Name
    Blocco1:Zona3,            !- Zone or ZoneList Name
    Office_OpenOff_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.111,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 70,     !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 70,     !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

PEOPLE,
    People Blocco1:Zona1,     !- Name
    Blocco1:Zona1,            !- Zone or ZoneList Name
    Office_OpenOff_Occ,       !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.111,                    !- People per Zone Floor Area
    ,                         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AutoCalculate,            !- Sensible Heat Fraction
    Activity Schedule 77,     !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    Work efficiency,          !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    Clothing Schedule 77,     !- Clothing Insulation Schedule Name
    AirVelocitySchedule;      !- Air Velocity Schedule Name

Lights,
    Blocco1:Zona2 General lighting,    !- Name
    Blocco1:Zona2,            !- Zone or ZoneList Name
    Office_OpenOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Blocco1:Zona2#GeneralLights;    !- EndUse Subcategory

Lights,
    Blocco1:Zona3 General lighting,    !- Name
    Blocco1:Zona3,            !- Zone or ZoneList Name
    Office_OpenOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Blocco1:Zona3#GeneralLights;    !- EndUse Subcategory

Lights,
    Blocco1:Zona1 General lighting,    !- Name
    Blocco1:Zona1,            !- Zone or ZoneList Name
    Office_OpenOff_Light,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    20,                       !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ELECTRIC EQUIPMENT#Blocco1:Zona1#GeneralLights;    !- EndUse Subcategory

OtherEquipment,
    Blocco1:Zona2 Equipment 1,    !- Name
    Electricity,              !- Fuel Type
    Blocco1:Zona2,            !- Zone or ZoneList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Blocco1:Zona2#05;    !- EndUse Subcategory

OtherEquipment,
    Blocco1:Zona3 Equipment 1,    !- Name
    Electricity,              !- Fuel Type
    Blocco1:Zona3,            !- Zone or ZoneList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Blocco1:Zona3#05;    !- EndUse Subcategory

OtherEquipment,
    Blocco1:Zona1 Equipment 1,    !- Name
    Electricity,              !- Fuel Type
    Blocco1:Zona1,            !- Zone or ZoneList Name
    Office_OpenOff_Equip,     !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    11.77,                    !- Power per Zone Floor Area
    ,                         !- Power per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    0,                        !- Carbon Dioxide Generation Rate
    ELECTRIC EQUIPMENT#Blocco1:Zona1#05;    !- EndUse Subcategory

Daylighting:Controls,
    Blocco1:Zona2,            !- Name
    Blocco1:Zona2,            !- Zone Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Blocco1:Zona2 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Blocco1:Zona2 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Zone Controlled by Reference Point 1
    400;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Blocco1:Zona3,            !- Name
    Blocco1:Zona3,            !- Zone Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Blocco1:Zona3 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Blocco1:Zona3 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Zone Controlled by Reference Point 1
    400;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:Controls,
    Blocco1:Zona1,            !- Name
    Blocco1:Zona1,            !- Zone Name
    SplitFlux,                !- Daylighting Method
    On,                       !- Availability Schedule Name
    Continuous,               !- Lighting Control Type
    0.1,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.1,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    1,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Blocco1:Zona1 Ref Point 1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    1,                        !- DElight Gridding Resolution
    Blocco1:Zona1 Ref Point 1,    !- Daylighting Reference Point 1 Name
    1,                        !- Fraction of Zone Controlled by Reference Point 1
    400;                      !- Illuminance Setpoint at Reference Point 1

Daylighting:ReferencePoint,
    Blocco1:Zona2 Ref Point 1,    !- Name
    Blocco1:Zona2,            !- Zone Name
    -4.085,                   !- XCoordinate of Reference Point
    2.81,                     !- YCoordinate of Reference Point
    0.9;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Blocco1:Zona3 Ref Point 1,    !- Name
    Blocco1:Zona3,            !- Zone Name
    0.915,                    !- XCoordinate of Reference Point
    2.81,                     !- YCoordinate of Reference Point
    0.9;                      !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Blocco1:Zona1 Ref Point 1,    !- Name
    Blocco1:Zona1,            !- Zone Name
    5.915,                    !- XCoordinate of Reference Point
    2.81,                     !- YCoordinate of Reference Point
    0.9;                      !- ZCoordinate of Reference Point

OutputControl:IlluminanceMap:Style,
    Tab;                      !- Column Separator

ZoneInfiltration:DesignFlowRate,
    Blocco1:Zona2 Infiltration,    !- Name
    Blocco1:Zona2,            !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.03346,                  !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Blocco1:Zona3 Infiltration,    !- Name
    Blocco1:Zona3,            !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.007917,                 !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Blocco1:Zona1 Infiltration,    !- Name
    Blocco1:Zona1,            !- Zone or ZoneList Name
    On 24/7,                  !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.03346,                  !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
    Blocco1:Zona2 Nat Vent,    !- Name
    Blocco1:Zona2,            !- Zone or ZoneList Name
    SuperVentNat,             !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.239002,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    24,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Blocco1:Zona3 Nat Vent,    !- Name
    Blocco1:Zona3,            !- Zone or ZoneList Name
    SuperVentNat,             !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.05655,                  !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    24,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,
    Blocco1:Zona1 Nat Vent,    !- Name
    Blocco1:Zona1,            !- Zone or ZoneList Name
    SuperVentNat,             !- Schedule Name
    Flow/zone,                !- Design Flow Rate Calculation Method
    0.239002,                 !- Design Flow Rate
    ,                         !- Flow Rate per Zone Floor Area
    ,                         !- Flow Rate per Person
    ,                         !- Air Changes per Hour
    NATURAL,                  !- Ventilation Type
    0,                        !- Fan Pressure Rise
    1,                        !- Fan Total Efficiency
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    -100,                     !- Minimum Indoor Temperature
    ,                         !- Minimum Indoor Temperature Schedule Name
    24,                       !- Maximum Indoor Temperature
    ,                         !- Maximum Indoor Temperature Schedule Name
    0,                        !- Delta Temperature
    ,                         !- Delta Temperature Schedule Name
    -100,                     !- Minimum Outdoor Temperature
    ,                         !- Minimum Outdoor Temperature Schedule Name
    24,                       !- Maximum Outdoor Temperature
    ,                         !- Maximum Outdoor Temperature Schedule Name
    40;                       !- Maximum Wind Speed

DesignSpecification:OutdoorAir,
    Blocco1:Zona2,            !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    SuperVentMech;            !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Blocco1:Zona3,            !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    SuperVentMech;            !- Outdoor Air Schedule Name

DesignSpecification:OutdoorAir,
    Blocco1:Zona1,            !- Name
    Sum,                      !- Outdoor Air Method
    0.01,                     !- Outdoor Air Flow per Person
    0,                        !- Outdoor Air Flow per Zone Floor Area
    0,                        !- Outdoor Air Flow per Zone
    0,                        !- Outdoor Air Flow Air Changes per Hour
    SuperVentMech;            !- Outdoor Air Schedule Name

DesignSpecification:ZoneAirDistribution,
    Blocco1:Zona2,            !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Blocco1:Zona3,            !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

DesignSpecification:ZoneAirDistribution,
    Blocco1:Zona1,            !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1;                        !- Zone Air Distribution Effectiveness in Heating Mode

Sizing:Parameters,
    1.25,                     !- Heating Sizing Factor
    1.15,                     !- Cooling Sizing Factor
    2;                        !- Timesteps in Averaging Window

Sizing:Zone,
    Blocco1:Zona2,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Blocco1:Zona2,            !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Blocco1:Zona2;            !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Blocco1:Zona3,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Blocco1:Zona3,            !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Blocco1:Zona3;            !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Blocco1:Zona1,            !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12,                       !- Zone Cooling Design Supply Air Temperature
    0,                        !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    35,                       !- Zone Heating Design Supply Air Temperature
    0,                        !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    Blocco1:Zona1,            !- Design Specification Outdoor Air Object Name
    1.25,                     !- Zone Heating Sizing Factor
    1.15,                     !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    ,                         !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    Blocco1:Zona1;            !- Design Specification Zone Air Distribution Object Name

ZoneControl:Thermostat,
    Blocco1:Zona2 Thermostat,    !- Name
    Blocco1:Zona2,            !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Blocco1:Zona2;    !- Control 1 Name

ZoneControl:Thermostat,
    Blocco1:Zona3 Thermostat,    !- Name
    Blocco1:Zona3,            !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Blocco1:Zona3;    !- Control 1 Name

ZoneControl:Thermostat,
    Blocco1:Zona1 Thermostat,    !- Name
    Blocco1:Zona1,            !- Zone or ZoneList Name
    Zone Control Type Sched,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Dual Setpoint - Zone Blocco1:Zona1;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Blocco1:Zona2,    !- Name
    Blocco1:Zona2 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Blocco1:Zona2 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Blocco1:Zona3,    !- Name
    Blocco1:Zona3 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Blocco1:Zona3 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Dual Setpoint - Zone Blocco1:Zona1,    !- Name
    Blocco1:Zona1 Heating Setpoint Schedule,    !- Heating Setpoint Temperature Schedule Name
    Blocco1:Zona1 Cooling SP Sch;    !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    Blocco1:Zona2 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Blocco1:Zona2 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Blocco1:Zona2 Heating Availability Sch,    !- Heating Availability Schedule Name
    Blocco1:Zona2 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Blocco1:Zona2,            !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Blocco1:Zona3 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Blocco1:Zona3 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Blocco1:Zona3 Heating Availability Sch,    !- Heating Availability Schedule Name
    Blocco1:Zona3 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Blocco1:Zona3,            !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Blocco1:Zona1 Ideal Loads Air,    !- Name
    ,                         !- Availability Schedule Name
    Node Blocco1:Zona1 In,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    35,                       !- Maximum Heating Supply Air Temperature
    12,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitCapacity,            !- Heating Limit
    Autosize,                 !- Maximum Heating Air Flow Rate
    Autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    Autosize,                 !- Maximum Cooling Air Flow Rate
    Autosize,                 !- Maximum Total Cooling Capacity
    Blocco1:Zona1 Heating Availability Sch,    !- Heating Availability Schedule Name
    Blocco1:Zona1 Cooling Availability Sch,    !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    ,                         !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    Blocco1:Zona1,            !- Design Specification Outdoor Air Object Name
    ,                         !- Outdoor Air Inlet Node Name
    ,                         !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    None,                     !- Heat Recovery Type
    ,                         !- Sensible Heat Recovery Effectiveness
    ;                         !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentList,
    Blocco1:Zona2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Blocco1:Zona2 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Blocco1:Zona3 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Blocco1:Zona3 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentList,
    Blocco1:Zona1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Blocco1:Zona1 Ideal Loads Air,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1;                        !- Zone Equipment 1 Heating or NoLoad Sequence

ZoneHVAC:EquipmentConnections,
    Blocco1:Zona2,            !- Zone Name
    Blocco1:Zona2 Equipment,    !- Zone Conditioning Equipment List Name
    Blocco1:Zona2 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Blocco1:Zona2 Zone,    !- Zone Air Node Name
    Node Blocco1:Zona2 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Blocco1:Zona3,            !- Zone Name
    Blocco1:Zona3 Equipment,    !- Zone Conditioning Equipment List Name
    Blocco1:Zona3 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Blocco1:Zona3 Zone,    !- Zone Air Node Name
    Node Blocco1:Zona3 Out;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Blocco1:Zona1,            !- Zone Name
    Blocco1:Zona1 Equipment,    !- Zone Conditioning Equipment List Name
    Blocco1:Zona1 Inlets,     !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Node Blocco1:Zona1 Zone,    !- Zone Air Node Name
    Node Blocco1:Zona1 Out;    !- Zone Return Air Node or NodeList Name

NodeList,
    Blocco1:Zona2 Inlets,     !- Name
    Node Blocco1:Zona2 In;    !- Node 1 Name

NodeList,
    Blocco1:Zona3 Inlets,     !- Name
    Node Blocco1:Zona3 In;    !- Node 1 Name

NodeList,
    Blocco1:Zona1 Inlets,     !- Name
    Node Blocco1:Zona1 In;    !- Node 1 Name

WaterUse:Equipment,
    DHW Blocco1:Zona2,        !- Name
    DHW Blocco1:Zona2,        !- EndUse Subcategory
    3.66287037037037e-07,     !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Blocco1:Zona2,    !- Target Temperature Schedule Name
    DHW Supply Temperature Blocco1:Zona2,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Blocco1:Zona2,    !- Cold Water Supply Temperature Schedule Name
    Blocco1:Zona2,            !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Blocco1:Zona3,        !- Name
    DHW Blocco1:Zona3,        !- EndUse Subcategory
    8.66666666666667e-08,     !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Blocco1:Zona3,    !- Target Temperature Schedule Name
    DHW Supply Temperature Blocco1:Zona3,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Blocco1:Zona3,    !- Cold Water Supply Temperature Schedule Name
    Blocco1:Zona3,            !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WaterUse:Equipment,
    DHW Blocco1:Zona1,        !- Name
    DHW Blocco1:Zona1,        !- EndUse Subcategory
    3.66287037037037e-07,     !- Peak Flow Rate
    Office_OpenOff_Occ,       !- Flow Rate Fraction Schedule Name
    DHW Supply Temperature Blocco1:Zona1,    !- Target Temperature Schedule Name
    DHW Supply Temperature Blocco1:Zona1,    !- Hot Water Supply Temperature Schedule Name
    DHW Mains Temperature Blocco1:Zona1,    !- Cold Water Supply Temperature Schedule Name
    Blocco1:Zona1,            !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

Output:Surfaces:List,
    Details;                  !- Report Type

Output:Surfaces:Drawing,
    DXF,                      !- Report Type
    Triangulate3DFace;        !- Report Specifications 1

Output:Constructions,
    Constructions;            !- Details Type 1

Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,    !- Report 1 Name
    DemandEndUseComponentsSummary,    !- Report 2 Name
    SensibleHeatGainSummary,    !- Report 3 Name
    InputVerificationandResultsSummary,    !- Report 4 Name
    AdaptiveComfortSummary,    !- Report 5 Name
    ClimaticDataSummary,      !- Report 6 Name
    EquipmentSummary,         !- Report 7 Name
    EnvelopeSummary,          !- Report 8 Name
    LightingSummary,          !- Report 9 Name
    HVACSizingSummary,        !- Report 10 Name
    SystemSummary,            !- Report 11 Name
    ComponentSizingSummary,    !- Report 12 Name
    OutdoorAirSummary,        !- Report 13 Name
    ObjectCountSummary,       !- Report 14 Name
    EndUseEnergyConsumptionOtherFuelsMonthly,    !- Report 15 Name
    PeakEnergyEndUseOtherFuelsMonthly;    !- Report 16 Name

OutputControl:Table:Style,
    TabAndHTML,               !- Column Separator
    JtoKWH;                   !- Unit Conversion

OutputControl:ReportingTolerances,
    1.11,                     !- Tolerance for Time Heating Setpoint Not Met
    1.11;                     !- Tolerance for Time Cooling Setpoint Not Met

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Operative Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Infiltration Air Change Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Mechanical Ventilation Air Changes per Hour,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Ventilation Air Change Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electric Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electric Power,       !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electric Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electric Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electric Power,       !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electric Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Supply Air Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ideal Loads Heat Recovery Total Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Ventilation Fan Electric Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Fan Electric Power,       !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Water Use Equipment Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Facility Total Produced Electric Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Air System Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Air System Sensible Cooling Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona2,            !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona3,            !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone People Sensible Heating Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Interior Windows Total Transmitted Beam Solar Radiation Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Infiltration Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Infiltration Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Ventilation Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Ventilation Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Mixing Sensible Heat Loss Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Mixing Sensible Heat Gain Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Mixing Standard Density Volume Flow Rate,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    Blocco1:Zona1,            !- Key Value
    Zone Other Equipment Total Heating Energy,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Dewpoint Temperature,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Speed,          !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Wind Direction,      !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Direct Solar Radiation Rate per Area,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Diffuse Solar Radiation Rate per Area,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Azimuth Angle,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Solar Altitude Angle,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Site Outdoor Air Barometric Pressure,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air Generic Air Contaminant Concentration,    !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air Generic Air Contaminant Concentration,    !- Variable Name
    monthly;                  !- Reporting Frequency

Output:Variable,
    *,                        !- Key Value
    Zone Air Generic Air Contaminant Concentration,    !- Variable Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Gas:Facility,             !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    Gas:Facility,             !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    Electricity:Facility,     !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    Gas:Facility,             !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    InteriorEquipment:Electricity,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    InteriorLights:Electricity,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona2#07:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona2#05:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona2#GeneralLights*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona3#07:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona3#05:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona3#GeneralLights*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona1#07:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona1#05:InteriorEquipment*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona1#GeneralLights*,    !- Key Name
    hourly;                   !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona2#07:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona2#05:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona2#GeneralLights*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona3#07:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona3#05:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona3#GeneralLights*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona1#07:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona1#05:InteriorEquipment*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona1#GeneralLights*,    !- Key Name
    monthly;                  !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona2#07:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona2#05:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona2#GeneralLights*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona3#07:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona3#05:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona3#GeneralLights*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona1#07:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona1#05:InteriorEquipment*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:Meter,
    ELECTRIC EQUIPMENT#Blocco1:Zona1#GeneralLights*,    !- Key Name
    runperiod;                !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Hourly;                   !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    Monthly;                  !- Reporting Frequency

Output:EnvironmentalImpactFactors,
    RunPeriod;                !- Reporting Frequency

EnvironmentalImpactFactors,
    0.3,                      !- District Heating Efficiency
    3.0,                      !- District Cooling COP
    0.25,                     !- Steam Conversion Efficiency
    80.7272,                  !- Total Carbon Equivalent Emission Factor From N2O
    6.2727,                   !- Total Carbon Equivalent Emission Factor From CH4
    0.2727;                   !- Total Carbon Equivalent Emission Factor From CO2

Output:Diagnostics,
    DisplayAdvancedReportVariables;    !- Key 1